# IEC 60909-0 — Short-circuit currents in three-phase a.c. systems

## Part 0: Calculation of currents

> **International Standard IEC 60909-0, First edition 2001-07.**
> This cleaned text incorporates **Corrigendum 1 (February 2002)** directly into the body (see editorial notes at the affected equations and definitions). Corrected items: normative references to IEC 60909-1 and IEC 60909-4 (Clause 1.2), Figures 1 and 2 (Clause 2.1), Equation (8) (Clause 3.3.1), the definition of Z_SO (Clause 3.7.2). Equations (76) and (77) of the Corrigendum belong to Clause 4, which is **not present in this source extract** (the extract ends at Clause 3.10, page 77); those two corrections could not be applied here.
>
> Source language unified to **English only** (original bilingual French/English content reduced to English). Repetitive page headers, footers, page numbers and the "IHS Intra/Spex" copyright boilerplate have been removed; sentences split across page breaks have been rejoined.

---

## Foreword

1) The IEC (International Electrotechnical Commission) is a worldwide organization for standardization comprising all national electrotechnical committees (IEC National Committees). The object of the IEC is to promote international co-operation on all questions concerning standardization in the electrical and electronic fields. To this end and in addition to other activities, the IEC publishes International Standards. Their preparation is entrusted to technical committees; any IEC National Committee interested in the subject dealt with may participate in this preparatory work. International, governmental and non-governmental organizations liaising with the IEC also participate in this preparation. The IEC collaborates closely with the International Organization for Standardization (ISO) in accordance with conditions determined by agreement between the two organizations.

2) The formal decisions or agreements of the IEC on technical matters express, as nearly as possible, an international consensus of opinion on the relevant subjects since each technical committee has representation from all interested National Committees.

3) The documents produced have the form of recommendations for international use and are published in the form of standards, technical specifications, technical reports or guides and they are accepted by the National Committees in that sense.

4) In order to promote international unification, IEC National Committees undertake to apply IEC International Standards transparently to the maximum extent possible in their national and regional standards. Any divergence between the IEC Standard and the corresponding national or regional standard shall be clearly indicated in the latter.

5) The IEC provides no marking procedure to indicate its approval and cannot be rendered responsible for any equipment declared to be in conformity with one of its standards.

6) Attention is drawn to the possibility that some of the elements of this International Standard may be the subject of patent rights. The IEC shall not be held responsible for identifying any or all such patent rights.

International Standard IEC 60909-0 has been prepared by IEC technical committee 73: Short-circuit currents.

This first edition cancels and replaces IEC 60909 published in 1988 and constitutes a technical revision.

The text of this standard is based on the following documents:

| FDIS | Report on voting |
|---|---|
| 73/119/FDIS | 73/121/RVD |

Full information on the voting for the approval of this standard can be found in the report on voting indicated in the above table.

Annex A forms an integral part of this standard.

This part of IEC 60909 shall be read in conjunction with the International Standards, Technical Reports and Technical Specifications mentioned below:

- IEC TR 60909-1,-, *Short-circuit current calculation in three-phase a.c. systems - Part 1: Factors for the calculation of short-circuit currents in three-phase a.c. systems according to IEC 60909-0*
- IEC TR3 60909-2:1992, *Electrical equipment - Data for short-circuit current calculations in accordance with IEC 60909*
- IEC 60909-3:1995, *Short-circuit current calculation in three-phase a.c. systems - Part 3: Currents during two separate simultaneous single phase line-to-earth short circuits and partial short-circuit currents flowing through earth*
- IEC TR 60909-4:2000, *Short-circuit current calculation in three-phase a.c. systems - Part 4: Examples for the calculation of short-circuit currents*

The committee has decided that the contents of this publication will remain unchanged until 2007. At this date, the publication will be reconfirmed; withdrawn; replaced by a revised edition, or amended.

---

## 1 General

### 1.1 Scope

This part of IEC 60909 is applicable to the calculation of short-circuit currents:

- in low-voltage three-phase a.c. systems, and
- in high-voltage three-phase a.c. systems,

operating at a nominal frequency of 50 Hz or 60 Hz.

Systems at highest voltages of 550 kV and above with long transmission lines need special consideration.

This part of IEC 60909 establishes a general, practicable and concise procedure leading to results, which are generally of acceptable accuracy. For this calculation method, an equivalent voltage source at the short-circuit location is introduced. This does not exclude the use of special methods, for example the superposition method, adjusted to particular circumstances, if they give at least the same precision. The superposition method gives the short-circuit current related to the one load flow presupposed. This method, therefore, does not necessarily lead to the maximum short-circuit current.

This part of IEC 60909 deals with the calculation of short-circuit currents in the case of balanced or unbalanced short circuits.

In case of an accidental or intentional conductive path between one line conductor and local earth, the following two cases must be clearly distinguished with regard to their different physical properties and effects (resulting in different requirements for their calculation):

- line-to-earth short circuit, occurring in a solidly earthed neutral system or an impedance earthed neutral system;
- a single line-to-earth fault, occurring in an isolated neutral earthed system or a resonance earthed neutral system. This fault is beyond the scope of, and is therefore not dealt with in, this standard.

For currents during two separate simultaneous single-phase line-to-earth short circuits in an isolated neutral system or a resonance earthed neutral system, see IEC 60909-3.

Short-circuit currents and short-circuit impedances may also be determined by system tests, by measurement on a network analyzer, or with a digital computer. In existing low-voltage systems it is possible to determine the short-circuit impedance on the basis of measurements at the location of the prospective short circuit considered.

The calculation of the short-circuit impedance is in general based on the rated data of the electrical equipment and the topological arrangement of the system and has the advantage of being possible both for existing systems and for systems at the planning stage.

In general, two short-circuit currents, which differ in their magnitude, are to be calculated:

- the maximum short-circuit current which determines the capacity or rating of electrical equipment; and
- the minimum short-circuit current which can be a basis, for example, for the selection of fuses, for the setting of protective devices, and for checking the run-up of motors.

NOTE The current in a three-phase short circuit is assumed to be made simultaneously in all poles. Investigations of non-simultaneous short circuits, which may lead to higher aperiodic components of short-circuit current, are beyond the scope of this standard.

This standard does not cover short-circuit currents deliberately created under controlled conditions (short-circuit testing stations).

This part of IEC 60909 does not deal with the calculation of short-circuit currents in installations on board ships and aeroplanes.

### 1.2 Normative references

The following normative documents contain provisions which, through reference in this text, constitute provisions of this part of IEC 60909. For dated references, subsequent amendments to, or revisions of, any of these publications do not apply. However, parties to agreements based on this part of IEC 60909 are encouraged to investigate the possibility of applying the most recent editions of the normative documents indicated below. For undated references, the latest edition of the normative document referred to applies. Members of IEC and ISO maintain registers of currently valid International Standards.

- IEC 60038:1983, *IEC standard voltages*
- IEC 60050(131):1978, *International Electrotechnical Vocabulary - Chapter 131: Electric and magnetic circuits*
- IEC 60050(151):1978, *International Electrotechnical Vocabulary - Chapter 151: Electric and magnetic devices*
- IEC 60050-195:1998, *International Electrotechnical Vocabulary - Part 195: Earthing and protection against electric shock*
- IEC 60056:1987, *High-voltage alternating-current circuit-breakers*
- IEC 60071-1:1993, *Insulation coordination - Part 1: Definitions, principles and rules*
- IEC 60781:1989, *Application guide for calculation of short-circuit currents in low-voltage radial systems*
- IEC 60865-1:1993, *Short-circuit currents - Calculation of effects - Part 1: Definitions and calculation methods*
- IEC TR 60909-1,-, *Short-circuit currents calculation in three-phase a.c. systems - Part 1: Factors for the calculation of short-circuit currents in three-phase a.c. systems according to IEC 60909-0* <!-- Corrigendum 1: was "IEC TR2 60909-1:1991" -->
- IEC TR3 60909-2:1992, *Electrical equipment - Data for short-circuit current calculations in accordance with IEC 60909*
- IEC 60909-3:1995, *Short-circuit current calculation in three-phase a.c. systems - Part 3: Currents during two separate simultaneous single phase line-to-earth short circuits and partial short-circuit currents flowing through earth*
- IEC TR 60909-4:2000, *Short-circuit current calculation in three-phase a.c. systems - Part 4: Examples for the calculation of short-circuit currents* <!-- Corrigendum 1: was "IEC 60909-4,-" -->
- IEC 60949:1988, *Calculation of thermally permissible short-circuit currents, taking into account non-adiabatic heating effects*
- IEC 60986:1989, *Guide to the short-circuit temperature limits of electrical cables with a rated voltage from 1,8/3 (3,6) kV to 18/30 (36) kV*

### 1.3 Definitions

For the purposes of this part of IEC 60909, the definitions given in IEC 60050(131) and the following definitions apply.

**1.3.1 short circuit** — accidental or intentional conductive path between two or more conductive parts forcing the electric potential differences between these conductive parts to be equal or close to zero.

**1.3.1.1 line-to-line short circuit** — accidental or intentional conductive path between two or more line conductors with or without earth connection.

**1.3.1.2 line-to-earth short circuit** — accidental or intentional conductive path in a solidly earthed neutral system or an impedance earthed neutral system between a line conductor and local earth.

**1.3.2 short-circuit current** — over-current resulting from a short circuit in an electric system.

> NOTE It is necessary to distinguish between the short-circuit current at the short-circuit location and partial short-circuit currents in the network branches (see figure 3) at any point of the network.

**1.3.3 prospective (available) short-circuit current** — current that would flow if the short circuit were replaced by an ideal connection of negligible impedance without any change of the supply (see note of 1.1).

**1.3.4 symmetrical short-circuit current** — r.m.s. value of the a.c. symmetrical component of a prospective (available) short-circuit current (see 1.3.3), the aperiodic component of current, if any, being neglected.

**1.3.5 initial symmetrical short-circuit current $I_{k}''$** — r.m.s. value of the a.c. symmetrical component of a prospective (available) short-circuit current (see 1.3.3), applicable at the instant of short circuit if the impedance remains at zero-time value (see figures 1 and 2).

**1.3.6 initial symmetrical short-circuit power $S_{k}''$** — fictitious value determined as a product of the initial symmetrical short-circuit current $I_{k}''$ (see 1.3.5), the nominal system voltage $U_{n}$ (see 1.3.13) and the factor $\sqrt{3}$: $S_{k}'' = \sqrt{3}\, U_{n}\, I_{k}''$.

> NOTE The initial symmetrical short-circuit power $S_{k}''$ is not used for the calculation procedure in this standard. If $S_{k}''$ is used in spite of this in connection with short-circuit calculations, for instance to calculate the internal impedance of a network feeder at the connection point Q, then the definition given should be used in the following form: $S_{kQ}'' = \sqrt{3}\, U_{nQ}\, I_{kQ}''$ or $Z_{Q} = c\, U_{nQ}^{2} / S_{kQ}''$.

**1.3.7 decaying (aperiodic) component $i_{d.c.}$ of short-circuit current** — mean value between the top and bottom envelope of a short-circuit current decaying from an initial value to zero according to figures 1 and 2.

**1.3.8 peak short-circuit current $i_{p}$** — maximum possible instantaneous value of the prospective (available) short-circuit current (see figures 1 and 2).

> NOTE The magnitude of the peak short-circuit current varies in accordance with the moment at which the short circuit occurs. The calculation of the three-phase peak short-circuit current $i_{p}$ applies to the line conductor and to the instant at which the greatest possible short-circuit current exists. Sequential short circuits are not considered.

**1.3.9 symmetrical short-circuit breaking current $I_{b}$** — r.m.s. value of an integral cycle of the symmetrical a.c. component of the prospective short-circuit current at the instant of contact separation of the first pole to open of a switching device.

**1.3.10 steady-state short-circuit current $I_{k}$** — r.m.s. value of the short-circuit current which remains after the decay of the transient phenomena (see figures 1 and 2).

**1.3.11 symmetrical locked-rotor current $I_{LR}$** — highest symmetrical r.m.s. current of an asynchronous motor with locked rotor fed with rated voltage $U_{rM}$ at rated frequency.

**1.3.12 equivalent electric circuit** — model to describe the behaviour of a circuit by means of a network of ideal elements [IEV 131-01-33].

**1.3.13 nominal system voltage $U_{n}$** — voltage (line-to-line) by which a system is designated, and to which certain operating characteristics are referred.

> NOTE Values are given in IEC 60038.

**1.3.14 equivalent voltage source $cU_{n}/\sqrt{3}$** — voltage of an ideal source applied at the short-circuit location in the positive-sequence system for calculating the short-circuit current according to 2.3. This is the only active voltage of the network.

**1.3.15 voltage factor $c$** — ratio between the equivalent voltage source and the nominal system voltage $U_{n}$ divided by $\sqrt{3}$. The values are given in table 1.

> NOTE The introduction of a voltage factor $c$ is necessary for various reasons. These are: voltage variations depending on time and place; changing of transformer taps; neglecting loads and capacitances by calculations according to 2.3.1; the subtransient behaviour of generators and motors.

**1.3.16 subtransient voltage $E''$ of a synchronous machine** — r.m.s. value of the symmetrical internal voltage of a synchronous machine which is active behind the subtransient reactance $X_{d}''$ at the moment of short circuit.

**1.3.17 far-from-generator short circuit** — short circuit during which the magnitude of the symmetrical a.c. component of the prospective (available) short-circuit current remains essentially constant (see figure 1).

**1.3.18 near-to-generator short circuit** — short circuit to which at least one synchronous machine contributes a prospective initial symmetrical short-circuit current which is more than twice the machine's rated current, or a short circuit to which asynchronous motors contribute more than 5 % of the initial symmetrical short-circuit current $I_{k}''$ without motors (see figure 2).

**1.3.19 short-circuit impedances at the short-circuit location F**

- **1.3.19.1 positive-sequence short-circuit impedance $\underline{Z}_{(1)}$ of a three-phase a.c. system** — impedance of the positive-sequence system as viewed from the short-circuit location (see 2.3.2 and figure 5a).
- **1.3.19.2 negative-sequence short-circuit impedance $\underline{Z}_{(2)}$ of a three-phase a.c. system** — impedance of the negative-sequence system as viewed from the short-circuit location (see 2.3.2 and figure 5b).
- **1.3.19.3 zero-sequence short-circuit impedance $\underline{Z}_{(0)}$ of a three-phase a.c. system** — impedance of the zero-sequence system as viewed from the short-circuit location (see 2.3.2 and figure 5c). It includes three times the neutral-to-earth impedance $\underline{Z}_{N}$.
- **1.3.19.4 short-circuit impedance $\underline{Z}_{k}$ of a three-phase a.c. system** — abbreviated expression for the positive-sequence short-circuit impedance $\underline{Z}_{(1)}$ according to 1.3.19.1 for the calculation of three-phase short-circuit currents.

**1.3.20 short-circuit impedances of electrical equipment**

- **1.3.20.1 positive-sequence short-circuit impedance $\underline{Z}_{(1)}$ of electrical equipment** — ratio of the line-to-neutral voltage to the short-circuit current of the corresponding line conductor of electrical equipment when fed by a symmetrical positive-sequence system of voltages (see clause 2 and IEC 60909-4).
  > NOTE The index of symbol $\underline{Z}_{(1)}$ may be omitted if there is no possibility of confusion with the negative-sequence and the zero-sequence short-circuit impedances.
- **1.3.20.2 negative-sequence short-circuit impedance $\underline{Z}_{(2)}$ of electrical equipment** — ratio of the line-to-neutral voltage to the short-circuit current of the corresponding line conductor of electrical equipment when fed by a symmetrical negative-sequence system of voltages (see clause 2 and IEC 60909-4).
- **1.3.20.3 zero-sequence short-circuit impedance $\underline{Z}_{(0)}$ of electrical equipment** — ratio of the line-to-earth voltage to the short-circuit current of one line conductor of electrical equipment when fed by an a.c. voltage source, if the three paralleled line conductors are used for the outgoing current and a fourth line and/or earth as a joint return (see clause 2 and IEC 60909-4).

**1.3.21 subtransient reactance $X_{d}''$ of a synchronous machine** — effective reactance at the moment of short circuit. For the calculation of short-circuit currents the saturated value of $X_{d}''$ is taken.

> NOTE When the reactance $X_{d}''$ in ohms is divided by the rated impedance $Z_{rG} = U_{rG}^{2}/S_{rG}$ of the synchronous machine, the result in per unit is represented by a small letter $x_{d}'' = X_{d}''/Z_{rG}$.

**1.3.22 minimum time delay $t_{min}$** — shortest time between the beginning of the short-circuit current and the contact separation of the first pole to open of the switching device.

> NOTE The time $t_{min}$ is the sum of the shortest possible operating time of a protective relay and the shortest opening time of a circuit-breaker. It does not take into account adjustable time delays of tripping devices.

**1.3.23 thermal equivalent short-circuit current $I_{th}$** — the r.m.s. value of a current having the same thermal effect and the same duration as the actual short-circuit current, which may contain a d.c. component and may subside in time.

### 1.4 Symbols, subscripts and superscripts

The equations given in this standard are written without specifying units. The symbols represent physical quantities possessing both numerical values and dimensions that are independent of units, provided a consistent unit system is chosen, for example the international system of units (SI). Symbols of complex quantities are underlined, for example $\underline{Z} = R + \mathrm{j}X$.

#### 1.4.1 Symbols

| Symbol | Description |
|---|---|
| $A$ | Initial value of the d.c. component $i_{d.c.}$ |
| $\underline{a}$ | Complex operator |
| $a$ | A ratio between unbalanced short-circuit current and three-phase short-circuit current |
| $c$ | Voltage factor |
| $cU_n/\sqrt{3}$ | Equivalent voltage source (r.m.s.) |
| $E''$ | Subtransient voltage of a synchronous machine |
| $f$ | Frequency (50 Hz or 60 Hz) |
| $I_{b}$ | Symmetrical short-circuit breaking current (r.m.s.) |
| $I_{k}$ | Steady-state short-circuit current (r.m.s.) |
| $I_{kP}$ | Steady-state short-circuit current at the terminals (poles) of a generator with compound excitation |
| $I_{k}''$ | Initial symmetrical short-circuit current (r.m.s.) |
| $I_{LR}$ | Symmetrical locked-rotor current of an asynchronous motor |
| $I_{r}$ | Rated current of electrical equipment |
| $I_{th}$ | Thermal equivalent short-circuit current |
| $i_{d.c.}$ | d.c. component of short-circuit current |
| $i_{p}$ | Peak short-circuit current |
| $K$ | Correction factor for impedances |
| $m$ | Factor for the heat effect of the d.c. component |
| $n$ | Factor for the heat effect of the a.c. component |
| $p$ | Pair of poles of an asynchronous motor |
| $p_{G}$ | Range of generator voltage regulation |
| $p_{T}$ | Range of transformer voltage adjustment |
| $P_{krT}$ | Total loss in transformer windings at rated current |
| $P_{rM}$ | Rated active power of an asynchronous motor ($P_{rM} = S_{rM}\cos\varphi_{rM}\,\eta_{rM}$) |
| $q$ | Factor for the calculation of breaking current of asynchronous motors |
| $q_{n}$ | Nominal cross-section |
| $R$ resp. $r$ | Resistance, absolute respectively relative value |
| $R_{G}$ | Resistance of a synchronous machine |
| $R_{Gf}$ | Fictitious resistance of a synchronous machine when calculating $i_{p}$ |
| $S_{k}''$ | Initial symmetrical short-circuit power (see 1.3.6) |
| $S_{r}$ | Rated apparent power of electrical equipment |
| $t_{min}$ | Minimum time delay |
| $t_{r}$ | Rated transformation ratio (tap-changer in main position); $t_{r} \geq 1$ |
| $T_{k}$ | Duration of the short-circuit current |
| $U_{m}$ | Highest voltage for equipment, line-to-line (r.m.s.) |
| $U_{n}$ | Nominal system voltage, line-to-line (r.m.s.) |
| $U_{r}$ | Rated voltage, line-to-line (r.m.s.) |
| $u_{kr}$ | Rated short-circuit voltage of a transformer in per cent |
| $u_{kR}$ | Short-circuit voltage of a short-circuit limiting reactor in per cent |
| $u_{Rr}$ | Rated resistive component of the short-circuit voltage of a transformer in per cent |
| $u_{Xr}$ | Rated reactive component of the short-circuit voltage of a transformer in per cent |
| $U_{(1)}, U_{(2)}, U_{(0)}$ | Positive-, negative-, zero-sequence voltage |
| $X$ resp. $x$ | Reactance, absolute respectively relative value |
| $X_{d}$ resp. $X_{q}$ | Synchronous reactance, direct axis respectively quadrature axis |
| $X_{dP}$ | Fictitious reactance of a generator with compound excitation in the case of steady-state short circuit at the terminals (poles) |
| $X_{d}''$ resp. $X_{q}''$ | Subtransient reactance of a synchronous machine (saturated value), direct axis respectively quadrature axis |
| $x_{d}$ | Unsaturated synchronous reactance, relative value |
| $x_{d\,sat}$ | Saturated synchronous reactance, relative value, reciprocal of the saturated no-load short-circuit ratio |
| $Z$ resp. $z$ | Impedance, absolute respectively relative value |
| $Z_{k}$ | Short-circuit impedance of a three-phase a.c. system |
| $Z_{(1)}$ | Positive-sequence short-circuit impedance |
| $Z_{(2)}$ | Negative-sequence short-circuit impedance |
| $Z_{(0)}$ | Zero-sequence short-circuit impedance |
| $\eta$ | Efficiency of asynchronous motors |
| $\kappa$ | Factor for the calculation of the peak short-circuit current |
| $\lambda$ | Factor for the calculation of the steady-state short-circuit current |
| $\mu$ | Factor for the calculation of the symmetrical short-circuit breaking current |
| $\mu_0$ | Absolute permeability of vacuum, $\mu_0 = 4\pi \cdot 10^{-7}$ H/m |
| $\rho$ | Resistivity |
| $\varphi$ | Phase angle |
| $\theta_{e}$ | Conductor temperature at the end of the short circuit |

#### 1.4.2 Subscripts

| Subscript | Meaning |
|---|---|
| (1) | Positive-sequence component |
| (2) | Negative-sequence component |
| (0) | Zero-sequence component |
| a.c. | Alternating current |
| d.c. | Direct current |
| f | Fictitious |
| k or k3 | Three-phase short circuit (see figure 3a) |
| k1 | Line-to-earth short circuit, line-to-neutral short circuit (see figure 3d) |
| k2 | Line-to-line short circuit (see figure 3b) |
| k2E resp. kE2E | Line-to-line short circuit with earth connection (see figure 3c) |
| K | Impedances or reactances calculated with an impedance correction factor $K_{T}$, $K_{G}$ or $K_{S}$ respectively $K_{SO}$ |
| max | Maximum |
| min | Minimum |
| n | Nominal value (IEV 151-04-01) |
| r | Rated value (IEV 151-04-03) |
| rsl | Resulting |
| t | Transferred value |
| AT | Auxiliary transformer |
| B | Busbar |
| E | Earth |
| F | Short-circuit location |
| G | Generator |
| HV | High-voltage, high-voltage side of a transformer |
| LV | Low-voltage, low-voltage side of a transformer |
| L | Line |
| LR | Locked rotor |
| L1, L2, L3 | Line conductors of a three-phase a.c. system |
| M | Asynchronous motor or group of asynchronous motors |
| $\overline{\mathrm{M}}$ | Without motor |
| MV | Medium-voltage, medium-voltage side of a transformer |
| N | Neutral of a three-phase a.c. system, starpoint of a generator or a transformer |
| P | Terminal, pole |
| Q | Feeder connection point |
| R | Short-circuit limiting reactor |
| S | Power station unit (generator and unit transformer with on-load tap-changer) |
| SO | Power station unit (generator and unit transformer with constant transformation ratio or off-load taps) |
| T | Transformer |

#### 1.4.3 Superscripts

| Superscript | Meaning |
|---|---|
| $''$ | Subtransient (initial) value |
| $'$ | Resistance or reactance per unit length |
| b | Before the short circuit |

---

## 2 Characteristics of short-circuit currents: calculating method

### 2.1 General

A complete calculation of short-circuit currents should give the currents as a function of time at the short-circuit location from the initiation of the short circuit up to its end, corresponding to the instantaneous value of the voltage at the beginning of the short circuit (see figures 1 and 2).

> **Figure 1 — Short-circuit current of a far-from-generator short circuit with constant a.c. component (schematic diagram).** *(Incorporates Corrigendum 1.)*
> A graph with the vertical axis labelled "Current" and the horizontal axis labelled "Time", showing a short-circuit current waveform with the following features:
> - The left vertical axis is marked with $2\sqrt{2}\,I_k$ (peak-to-peak envelope at $t=0$) and $i_p$ (peak value of first half-cycle), with bracket $A$ indicating the initial DC offset.
> - The right side shows the steady-state envelope marked $2\sqrt{2}\,I_k$.
> - A dashed curve labelled **Top envelope** follows the upper peaks of the oscillating current.
> - A dashed line labelled **DC component $i_{d.c.}$ of the short-circuit current** runs horizontally, decaying from the initial offset toward zero.
> - A dashed curve labelled **Bottom envelope** follows the lower peaks of the oscillating current.
> - The oscillating waveform decays from a large initial amplitude toward a steady-state sinusoidal short-circuit current.
>
> Legend: $I_k''$ = initial symmetrical short-circuit current; $i_p$ = peak short-circuit current; $I_k$ = steady-state short-circuit current; $i_{d.c.}$ = d.c. component of short-circuit current; $A$ = initial value of the d.c. component $i_{d.c.}$.

In most practical cases a determination like this is not necessary. Depending on the application of the results, it is of interest to know the r.m.s. value of the symmetrical a.c. component and the peak value $i_p$ of the short-circuit current following the occurrence of a short circuit. The highest value $i_p$ depends on the time constant of the decaying aperiodic component and the frequency $f$, that is on the ratio $R/X$ or $X/R$ of the short-circuit impedance $\underline{Z}_k$, and is reached if the short circuit starts at zero voltage. $i_p$ also depends on the decay of the symmetrical a.c. component of the short-circuit current.

In meshed networks there are several direct-current time constants. That is why it is not possible to give an easy method of calculating $i_p$ and $i_{d.c.}$. Special methods to calculate $i_p$ with sufficient accuracy are given in 4.3.

> **Figure 2 — Short-circuit current of a near-to-generator short circuit with decaying a.c. component (schematic diagram).** *(Incorporates Corrigendum 1.)*
> A graph with the vertical axis labelled "Current" and the horizontal axis labelled "Time", showing a short-circuit current waveform with the following features:
> - The left vertical axis is marked with $2\sqrt{2}\,I_k$ and $i_p$, with bracket $A$ indicating the initial DC offset.
> - The right side shows the decayed envelope marked $2\sqrt{2}\,I_k$.
> - A dashed curve labelled **Top envelope** follows the upper peaks of the oscillating current.
> - A dashed line labelled **d.c. component $i_{d.c.}$ of the short-circuit current** decays from the initial offset toward zero.
> - A dashed curve labelled **Bottom envelope** follows the lower peaks of the oscillating current.
> - The oscillating waveform decays fully toward zero amplitude over time (no steady-state AC component remains).
>
> Legend: $I_k''$ = initial symmetrical short-circuit current; $i_p$ = peak short-circuit current; $I_k$ = steady-state short-circuit current; $i_{d.c.}$ = d.c. component of short-circuit current; $A$ = initial value of the d.c. component $i_{d.c.}$.

### 2.2 Calculation assumptions

The calculation of maximum and minimum short-circuit currents is based on the following simplifications.

a) For the duration of the short circuit there is no change in the type of short circuit involved, that is, a three-phase short circuit remains three-phase and a line-to-earth short circuit remains line-to-earth during the time of short circuit.

b) For the duration of the short circuit, there is no change in the network involved.

c) The impedance of the transformers is referred to the tap-changer in main position. This is admissible, because the impedance correction factor $K_T$ for network transformers is introduced.

d) Arc resistances are not taken into account.

e) All line capacitances and shunt admittances and non-rotating loads, except those of the zero-sequence system, are neglected.

Despite these assumptions being not strictly true for the power systems considered, the result of the calculation does fulfil the objective to give results which are generally of acceptable accuracy.

For balanced and unbalanced short circuits as shown in figure 3, it is useful to calculate the short-circuit currents by application of symmetrical components (see 2.3.2).

When calculating short-circuit currents in systems with different voltage levels, it is necessary to transfer impedance values from one voltage level to another, usually to that voltage level at which the short-circuit current is to be calculated. For per unit or other similar unit systems, no transformation is necessary if these systems are coherent, i.e. $U_{rTHV}/U_{rTLV} = U_{nHV}/U_{nLV}$ for each transformer in the system with partial short-circuit currents. $U_{rTHV}/U_{rTLV}$ is normally not equal to $U_{nHV}/U_{nLV}$ (see IEC 60909-2 and the examples given in IEC 60909-4).

The impedances of the equipment in superimposed or subordinated networks are to be divided or multiplied by the square of the rated transformation ratio $t_r$. Voltages and currents are to be converted by the rated transformation ratio $t_r$.

### 2.3 Method of calculation

#### 2.3.1 Equivalent voltage source at the short-circuit location

The method used for calculation is based on the introduction of an equivalent voltage source at the short-circuit location. The equivalent voltage source is the only active voltage of the system. All network feeders, synchronous and asynchronous machines are replaced by their internal impedances (see clause 3).

In all cases it is possible to determine the short-circuit current at the short-circuit location F with the help of an equivalent voltage source. Operational data and the load of consumers, tap-changer position of transformers, excitation of generators, and so on, are dispensable; additional calculations about all the different possible load flows at the moment of short circuit are superfluous.

> **Figure 3 — Characterization of short circuits and their currents.** Sub-figures: (3a) three-phase short circuit; (3b) line-to-line short circuit; (3c) line-to-line short circuit with earth connection; (3d) line-to-earth short circuit. NOTE: The direction of current arrows is chosen arbitrarily.

Figure 4 shows an example of the equivalent voltage source at the short-circuit location F as the only active voltage of the system fed by a transformer without or with on-load tap-changer. All other active voltages in the system are assumed to be zero. Thus the network feeder in figure 4a is represented by its internal impedance $Z_{Qt}$, transferred to the LV-side of the transformer (see 3.2) and the transformer by its impedance referred to the LV-side (see 3.3). Shunt admittances (for example, line capacitances and passive loads) are not to be considered when calculating short-circuit currents in accordance with figure 4b.

If there are no national standards, it seems adequate to choose a voltage factor $c$ according to table 1, considering that the highest voltage in a normal (undisturbed) system does not differ, on average, by more than approximately +5 % (some LV systems) or +10 % (some HV systems) from the nominal system voltage $U_n$.

> **Figure 4 — Illustration for calculating the initial symmetrical short-circuit current $I_k''$ in compliance with the procedure for the equivalent voltage source.** Sub-figures: (4a) system diagram; (4b) equivalent circuit diagram of the positive-sequence system. NOTE: The index (1) for the impedances of the positive-sequence system is omitted. 01 marks the positive-sequence neutral reference. The impedance of the network feeder and the transformer are related to the LV-side and the latter is also corrected with $K_T$ (see 3.3.3).

**Table 1 — Voltage factor c**

| Nominal voltage $U_n$ | Voltage factor $c$ for maximum short-circuit currents $c_{max}$ ¹⁾ | Voltage factor $c$ for minimum short-circuit currents $c_{min}$ |
|---|---|---|
| **Low voltage** — 100 V to 1000 V (IEC 60038, table I) | 1,05 ³⁾ / 1,10 ⁴⁾ | 0,95 |
| **Medium voltage** — >1 kV to 35 kV (IEC 60038, table III) | 1,10 | 1,00 |
| **High voltage** ²⁾ — >35 kV (IEC 60038, table IV) | 1,10 | 1,00 |

¹⁾ $c_{max} U_n$ should not exceed the highest voltage $U_m$ for equipment of power systems.
²⁾ If no nominal voltage is defined, $c_{max} U_n = U_m$ or $c_{min} U_n = 0{,}90 \times U_m$ should be applied.
³⁾ For low-voltage systems with a tolerance of +6 %, for example systems renamed from 380 V to 400 V.
⁴⁾ For low-voltage systems with a tolerance of +10 %.

#### 2.3.2 Application of symmetrical components

In three-phase a.c. systems the calculation of the current values resulting from balanced and unbalanced short circuits is simplified by the use of symmetrical components. This postulates that the electrical equipment has a balanced structure, for example in the case of transposed overhead lines. The results of the short-circuit current calculation have an acceptable accuracy also in the case of untransposed overhead lines.

Using this method, the currents in each line conductor are found by superposing the currents of the three symmetrical component systems:

- positive-sequence current $\underline{I}_{(1)}$;
- negative-sequence current $\underline{I}_{(2)}$;
- zero-sequence current $\underline{I}_{(0)}$.

Taking the line conductor L1 as reference, the currents $\underline{I}_{L1}$, $\underline{I}_{L2}$, and $\underline{I}_{L3}$ are given by:

$$\underline{I}_{L1} = \underline{I}_{(1)} + \underline{I}_{(2)} + \underline{I}_{(0)} \tag{1a}$$

$$\underline{I}_{L2} = \underline{a}^2\,\underline{I}_{(1)} + \underline{a}\,\underline{I}_{(2)} + \underline{I}_{(0)} \tag{1b}$$

$$\underline{I}_{L3} = \underline{a}\,\underline{I}_{(1)} + \underline{a}^2\,\underline{I}_{(2)} + \underline{I}_{(0)} \tag{1c}$$

$$\underline{a} = -\frac{1}{2} + j\frac{1}{2}\sqrt{3}; \quad \underline{a}^2 = -\frac{1}{2} - j\frac{1}{2}\sqrt{3} \tag{2}$$

> **Figure 5 — Short-circuit impedances of a three-phase a.c. system at the short-circuit location F.** Sub-figures: (5a) positive-sequence short-circuit impedance $\underline{Z}_{(1)}$; (5b) negative-sequence short-circuit impedance $\underline{Z}_{(2)}$; (5c) zero-sequence short-circuit impedance $\underline{Z}_{(0)}$.

Each of the three symmetrical component systems has its own impedance.

The following types of unbalanced short circuits are treated in this standard:

- line-to-line short circuit (see figure 3b),
- line-to-line short circuit with earth connection (see figure 3c),
- line-to-earth short circuit (see figure 3d).

For the purpose of this standard, one has to make a distinction between short-circuit impedances at the short-circuit location F and the short-circuit impedances of individual electrical equipment.

The positive-sequence short-circuit impedance $\underline{Z}_{(1)}$ at the short-circuit location F is obtained according to figure 5a, when a symmetrical system of voltages of positive-sequence phase order is applied to the short-circuit location F, and all synchronous and asynchronous machines are replaced by their internal impedances.

The negative-sequence short-circuit impedance $\underline{Z}_{(2)}$ at the short-circuit location F is obtained according to figure 5b, when a symmetrical system of voltages of negative-sequence phase order is applied to the short-circuit location F.

The values of positive-sequence and negative-sequence impedances can differ from each other only in the case of rotating machines. When far-from-generator short circuits are calculated, it is generally allowed to take $\underline{Z}_{(2)} = \underline{Z}_{(1)}$.

The zero-sequence short-circuit impedance $\underline{Z}_{(0)}$ at the short-circuit location F is obtained according to figure 5c, if an a.c. voltage is applied between the three short-circuited line conductors and the joint return (for example earthing system, neutral conductor, earth wires, cable sheaths, cable armouring).

When calculating unbalanced short-circuit currents in medium- or high-voltage systems and applying an equivalent voltage source at the short-circuit location, the zero-sequence capacitances of lines and the zero-sequence shunt admittances are to be considered for isolated neutral systems, resonant earthed systems and earthed neutral systems with an earth fault factor (see IEC 60071-1) higher than 1,4.

The capacitances of lines (overhead lines and cables) of low-voltage networks may be neglected in the positive-, negative- and zero-sequence system.

Neglecting the zero-sequence capacitances of lines in earthed neutral systems leads to results which are slightly higher than the real values of the short-circuit currents. The deviation depends on the configuration of the network.

Except for special cases, the zero-sequence short-circuit impedances at the short-circuit location differ from the positive-sequence and negative-sequence short-circuit impedances.

### 2.4 Maximum short-circuit currents

When calculating maximum short-circuit currents, it is necessary to introduce the following conditions:

- voltage factor $c_{max}$ according to table 1 shall be applied for the calculation of maximum short-circuit currents in the absence of a national standard;
- choose the system configuration and the maximum contribution from power plants and network feeders which lead to the maximum value of short-circuit current at the short-circuit location, or for accepted sectioning of the network to control the short-circuit current;
- when equivalent impedances $\underline{Z}_Q$ are used to represent external networks, the minimum equivalent short-circuit impedance shall be used which corresponds to the maximum short-circuit current contribution from the network feeders;
- motors shall be included if appropriate in accordance with 3.8 and 3.9;
- resistance $R_L$ of lines (overhead lines and cables) are to be introduced at a temperature of 20 °C.

### 2.5 Minimum short-circuit currents

When calculating minimum short-circuit currents, it is necessary to introduce the following conditions:

- voltage factor $c_{min}$ for the calculation of minimum short-circuit currents shall be applied according to table 1;
- choose the system configuration and the minimum contribution from power stations and network feeders which lead to a minimum value of short-circuit current at the short-circuit location;
- motors shall be neglected;
- resistances $R_L$ of lines (overhead lines and cables, line conductors, and neutral conductors) shall be introduced at a higher temperature:

$$R_L = \left[1 + \alpha(\theta_e - 20\,°\mathrm{C})\right] \cdot R_{L20} \tag{3}$$

where

- $R_{L20}$ is the resistance at a temperature of 20 °C;
- $\theta_e$ is the conductor temperature in degrees Celsius at the end of the short-circuit duration;
- $\alpha$ is a factor equal to 0,004/K, valid with sufficient accuracy for most practical purposes for copper, aluminium and aluminium alloy.

> NOTE For $\theta_e$, see for instance IEC 60865-1, IEC 60949 and IEC 60986.

---

## 3 Short-circuit impedances of electrical equipment

### 3.1 General

In network feeders, transformers, overhead lines, cables, reactors and similar equipment, positive-sequence and negative-sequence short-circuit impedances are equal: $\underline{Z}_{(1)} = \underline{Z}_{(2)}$.

The zero-sequence short-circuit impedance $\underline{Z}_{(0)} = \underline{U}_{(0)} / \underline{I}_{(0)}$ is determined by assuming an a.c. voltage between the three parallelled conductors and the joint return (for example earth, earthing arrangement, neutral conductor, earth wire, cable sheath, and cable armouring). In this case, the three-fold zero-sequence current flows through the joint return.

The impedances of generators (G), network transformers (T) and power station units (S) shall be multiplied with the impedance correction factors $K_G$, $K_T$ and $K_S$ or $K_{SO}$ when calculating short-circuit currents with the equivalent voltage source at the short-circuit location according to this standard.

> NOTE Examples for the introduction of impedance correction factors are given in IEC 60909-4.

### 3.2 Network feeders

If a three-phase short circuit in accordance with figure 6a is fed from a network in which only the initial symmetrical short-circuit current $I_{kQ}''$ at the feeder connection point Q is known, then the equivalent impedance $Z_Q$ of the network (positive-sequence short-circuit impedance) at the feeder connection point Q should be determined by:

$$Z_Q = \frac{c\, U_{nQ}}{\sqrt{3}\, I_{kQ}''} \tag{4}$$

If $R_Q/X_Q$ is known, then $X_Q$ shall be calculated as follows:

$$X_Q = \frac{Z_Q}{\sqrt{1 + \left(R_Q/X_Q\right)^{2}}} \tag{5}$$

> **Figure 6 — System diagram and equivalent circuit diagram for network feeders.** Sub-figures: (6a) without transformer; (6b) with transformer.

If a short circuit in accordance with figure 6b is fed by a transformer from a medium or high-voltage network in which only the initial symmetrical short-circuit current $I_{kQ}''$ at the feeder connection point Q is known, then the positive-sequence equivalent short-circuit impedance $Z_{Qt}$ referred to the low-voltage side of the transformer is to be determined by:

$$Z_{Qt} = \frac{c\, U_{nQ}}{\sqrt{3}\, I_{kQ}''} \cdot \frac{1}{t_r^{2}} \tag{6}$$

where

- $U_{nQ}$ is the nominal system voltage at the feeder connection point Q;
- $I_{kQ}''$ is the initial symmetrical short-circuit current at the feeder connection point Q;
- $c$ is the voltage factor (see table 1) for the voltage $U_{nQ}$;
- $t_r$ is the rated transformation ratio at which the on-load tap-changer is in the main position.

In the case of high-voltage feeders with nominal voltages above 35 kV fed by overhead lines, the equivalent impedance $Z_Q$ may in many cases be considered as a reactance, i.e. $Z_Q = 0 + \mathrm{j}X_Q$. In other cases, if no accurate value is known for the resistance $R_Q$ of network feeders, one may substitute $R_Q = 0{,}1\, X_Q$ where $X_Q = 0{,}995\, Z_Q$.

The initial symmetrical short-circuit currents $I_{kQmax}''$ and $I_{kQmin}''$ on the high-voltage side of the transformer shall be given by the supply company or by an adequate calculation according to this standard.

In special cases the zero-sequence equivalent short-circuit impedance of network feeders may need to be considered, depending on the winding configuration and the starpoint earthing of the transformer.

> NOTE See for instance items 6 and 8 in table 1 of IEC 60909-4.

### 3.3 Transformers

#### 3.3.1 Two-winding transformers

The positive-sequence short-circuit impedances of two-winding transformers $\underline{Z}_T = R_T + \mathrm{j}X_T$ with and without on-load tap-changer can be calculated from the rated transformer data as follows:

$$Z_T = \frac{u_{kr}}{100\,\%} \cdot \frac{U_{rT}^{2}}{S_{rT}} \tag{7}$$

$$R_T = \frac{u_{Rr}}{100\,\%} \cdot \frac{U_{rT}^{2}}{S_{rT}} = \frac{P_{krT}}{3\, I_{rT}^{2}} \tag{8}$$

<!-- Corrigendum 1 (Feb 2002): equation (8) corrected — the leading term uses u_Rr (rated resistive component), not u_kr as printed in the 2001 base text. -->

$$X_T = \sqrt{Z_T^{2} - R_T^{2}} \tag{9}$$

where

- $U_{rT}$ is the rated voltage of the transformer on the high-voltage or low-voltage side;
- $I_{rT}$ is the rated current of the transformer on the high-voltage or low-voltage side;
- $S_{rT}$ is the rated apparent power of the transformer;
- $P_{krT}$ is the total loss of the transformer in the windings at rated current;
- $u_{kr}$ is the short-circuit voltage at rated current in per cent;
- $u_{Rr}$ is the rated resistive component of the short-circuit voltage in per cent.

The resistive component $u_{Rr}$ can be calculated from the total losses $P_{krT}$ in the windings at the rated current $I_{rT}$, both referred to the same transformer side (see equation (8)).

The ratio $R_T/X_T$ generally decreases with transformer size. For large transformers the resistance is so small that the impedance may be assumed to consist only of reactance when calculating short-circuit currents. The resistance is to be considered if the peak short-circuit current $i_p$ or the d.c. component $i_{d.c.}$ is to be calculated.

The necessary data for the calculation of $\underline{Z}_T = R_T + \mathrm{j}X_T = \underline{Z}_{(1)} = \underline{Z}_{(2)}$ may be taken from the rating plate. The zero-sequence short-circuit impedance $\underline{Z}_{(0)T} = R_{(0)T} + \mathrm{j}X_{(0)T}$ may be obtained from the rating plate or from the manufacturer.

> NOTE Actual data for two-winding transformers used as network transformers or in power stations are given in IEC 60909-2. Zero-sequence impedance arrangements for the calculation of unbalanced short-circuit currents are given in IEC 60909-4.

#### 3.3.2 Three-winding transformers

In the case of three-winding transformers, the positive-sequence short-circuit impedances $\underline{Z}_A$, $\underline{Z}_B$, and $\underline{Z}_C$ referring to figure 7, can be calculated by the three short-circuit impedances (referred to side A of the transformer):

$$\underline{Z}_{AB} = \left(\frac{u_{RrAB}}{100\%} + \mathrm{j}\frac{u_{XrAB}}{100\%}\right) \cdot \frac{U_{rTA}^{2}}{S_{rTAB}} \qquad \text{(side C open)} \tag{10a}$$

$$\underline{Z}_{AC} = \left(\frac{u_{RrAC}}{100\%} + \mathrm{j}\frac{u_{XrAC}}{100\%}\right) \cdot \frac{U_{rTA}^{2}}{S_{rTAC}} \qquad \text{(side B open)} \tag{10b}$$

$$\underline{Z}_{BC} = \left(\frac{u_{RrBC}}{100\%} + \mathrm{j}\frac{u_{XrBC}}{100\%}\right) \cdot \frac{U_{rTA}^{2}}{S_{rTBC}} \qquad \text{(side A open)} \tag{10c}$$

with

$$u_{Xr} = \sqrt{u_{kr}^{2} - u_{Rr}^{2}} \tag{10d}$$

by the equations

$$\underline{Z}_A = \frac{1}{2}\left(\underline{Z}_{AB} + \underline{Z}_{AC} - \underline{Z}_{BC}\right) \tag{11a}$$

$$\underline{Z}_B = \frac{1}{2}\left(\underline{Z}_{BC} + \underline{Z}_{AB} - \underline{Z}_{AC}\right) \tag{11b}$$

$$\underline{Z}_C = \frac{1}{2}\left(\underline{Z}_{AC} + \underline{Z}_{BC} - \underline{Z}_{AB}\right) \tag{11c}$$

where

- $U_{rTA}$ is the rated voltage of side A;
- $S_{rTAB}$ is the rated apparent power between sides A and B;
- $S_{rTAC}$ is the rated apparent power between sides A and C;
- $S_{rTBC}$ is the rated apparent power between sides B and C;
- $u_{RrAB}$, $u_{XrAB}$ are the rated resistive and reactive components of the short-circuit voltage, given in per cent between sides A and B;
- $u_{RrAC}$, $u_{XrAC}$ are the rated resistive and reactive components of the short-circuit voltage, given in per cent between sides A and C;
- $u_{RrBC}$, $u_{XrBC}$ are the rated resistive and reactive components of the short-circuit voltage, given in per cent between sides B and C.

> **Figure 7 — Three-winding transformer (example).** Sub-figures: (7a) denotation of winding connections; (7b) equivalent circuit diagram (positive-sequence system).

The zero-sequence impedances of three-winding transformers may be obtained from the manufacturer.

> NOTE Examples for the impedances of three-winding transformers are given in IEC 60909-2. Additional information may be found in IEC 60909-4.

#### 3.3.3 Impedance correction factors for two- and three-winding network transformers

A network transformer is a transformer connecting two or more networks at different voltages. For two-winding transformers with and without on-load tap-changer, an impedance correction factor $K_T$ is to be introduced in addition to the impedance evaluated according to equations (7) to (9): $\underline{Z}_{TK} = K_T \underline{Z}_T$ where $\underline{Z}_T = R_T + \mathrm{j}X_T$.

$$K_T = 0{,}95 \frac{c_{max}}{1 + 0{,}6\, x_T} \tag{12a}$$

where $x_T$ is the relative reactance of the transformer $x_T = X_T/(U_{rT}^{2}/S_{rT})$ and $c_{max}$ from table 1 is related to the nominal voltage of the network connected to the low-voltage side of the network transformer. This correction factor shall not be introduced for unit transformers of power station units (see 3.7).

If the long-term operating conditions of network transformers before the short circuit are known for sure, then the following equation (12b) may be used instead of equation (12a).

$$K_T = \frac{U_n}{U^{b}} \cdot \frac{c_{max}}{1 + x_T\left(I_T^{b}/I_{rT}\right)\sin\varphi_T^{b}} \tag{12b}$$

where

- $c_{max}$ is the voltage factor from table 1, related to the nominal voltage of the network connected to the low-voltage side of the network transformer;
- $x_T = X_T/(U_{rT}^{2}/S_{rT})$;
- $U^{b}$ is the highest operating voltage before short circuit;
- $I_T^{b}$ is the highest operating current before short circuit (this depends on network configuration and relevant reliability philosophy);
- $\varphi_T^{b}$ is the angle of power factor before short circuit.

The impedance correction factor shall be applied also to the negative-sequence and the zero-sequence impedance of the transformer when calculating unbalanced short-circuit currents. Impedances $\underline{Z}_N$ between the starpoint of transformers and earth are to be introduced as $3\,\underline{Z}_N$ into the zero-sequence system without a correction factor.

For three-winding transformers with and without on-load tap-changer, three impedance correction factors can be found using the relative values of the reactances of the transformer (see 3.3.2):

$$K_{TAB} = 0{,}95 \frac{c_{max}}{1 + 0{,}6\, x_{TAB}} \tag{13a}$$

$$K_{TAC} = 0{,}95 \frac{c_{max}}{1 + 0{,}6\, x_{TAC}} \tag{13b}$$

$$K_{TBC} = 0{,}95 \frac{c_{max}}{1 + 0{,}6\, x_{TBC}} \tag{13c}$$

Together with the impedances $\underline{Z}_{AB}$, $\underline{Z}_{AC}$ and $\underline{Z}_{BC}$ according to equation (10), the corrected values $\underline{Z}_{ABK} = K_{TAB}\underline{Z}_{AB}$, $\underline{Z}_{ACK} = K_{TAC}\underline{Z}_{AC}$ and $\underline{Z}_{BCK} = K_{TBC}\underline{Z}_{BC}$ can be found. With these impedances the corrected equivalent impedances $\underline{Z}_{AK}$, $\underline{Z}_{BK}$ and $\underline{Z}_{CK}$ shall be calculated using the procedure given in equation (11).

The three impedance correction factors given in equation (13) shall be introduced also to the negative-sequence and to the zero-sequence systems of the three-winding transformer.

Impedances between a starpoint and earth shall be introduced without correction factor.

> NOTE Equivalent circuits of the positive-sequence and the zero-sequence system are given in IEC 60909-4, table 1, item 4 to 7 for different cases of starpoint earthing. In general the impedances $\underline{Z}_{(0)A}$, $\underline{Z}_{(0)B}$ or $\underline{Z}_{(0)C}$ are similar to $Z_{(1)A}$, $Z_{(1)B}$ or $Z_{(1)C}$. An example for the introduction of the correction factors of equation (13) to the positive-sequence and the zero-sequence system impedances of the equivalent circuits is given in 2.2 of IEC 60909-4.

If in special cases, for instance in the case of auto-transformers with on-load tap-changer, the short-circuit voltages of transformers $u_{k+}$ at the position $+p_T$ and $u_{k-}$ at the position $-p_T$ (see IEC 60909-2) both are considerably higher than the value $u_{kr}$, it may be unnecessary to introduce impedance correction factors $K_T$.

### 3.4 Overhead lines and cables

The positive-sequence short-circuit impedance $\underline{Z}_L = R_L + \mathrm{j}X_L$ may be calculated from the conductor data, such as the cross-sections and the centre-distances of the conductors.

For measurement of the positive-sequence impedance $\underline{Z}_{(1)} = R_{(1)} + \mathrm{j}X_{(1)}$ and the zero-sequence short-circuit impedance $\underline{Z}_{(0)} = R_{(0)} + \mathrm{j}X_{(0)}$, see IEC 60909-4. Sometimes it is possible to estimate the zero-sequence impedances with the ratios $R_{(0)L}/R_L$ and $X_{(0)L}/X_L$ (see IEC 60909-2).

The impedances $\underline{Z}_{(1)L}$ and $\underline{Z}_{(0)L}$ of low-voltage and high-voltage cables depend on national techniques and standards and may be taken from IEC 60909-2 or from textbooks or manufacturer's data.

For higher temperatures than 20 °C, see equation (3).

The effective resistance per unit length $R_L'$ of overhead lines at the conductor temperature 20 °C may be calculated from the nominal cross-section $q_n$ and the resistivity $\rho$:

$$R_L' = \frac{\rho}{q_n} \tag{14}$$

> NOTE The following values for resistivity may be used: Copper $\rho = \frac{1}{54}\,\frac{\Omega\,\mathrm{mm}^{2}}{\mathrm{m}}$; Aluminium $\rho = \frac{1}{34}\,\frac{\Omega\,\mathrm{mm}^{2}}{\mathrm{m}}$; Aluminium alloy $\rho = \frac{1}{31}\,\frac{\Omega\,\mathrm{mm}^{2}}{\mathrm{m}}$.

The reactance per unit length $X_L'$ for overhead lines may be calculated, assuming transposition, from:

$$X_L' = 2\pi f \frac{\mu_0}{2\pi}\left(\frac{1}{4n} + \ln\frac{d}{r}\right) = f\mu_0\left(\frac{1}{4n} + \ln\frac{d}{r}\right) \tag{15}$$

where

- $d = \sqrt[3]{d_{L1L2}\, d_{L2L3}\, d_{L3L1}}$ is the geometric mean distance between conductors, or the centre of bundles;
- $r$ is the radius of a single conductor. In the case of conductor bundles, $r$ is to be substituted by $r_B = \sqrt[n]{n\, r\, R^{n-1}}$, where $R$ is the bundle radius (see IEC 60909-2);
- $n$ is the number of bundled conductors; for single conductors $n = 1$;
- $\mu_0 = 4\pi \times 10^{-7}$ H/m.

### 3.5 Short-circuit limiting reactors

The positive-sequence, the negative-sequence, and the zero-sequence short-circuit impedances are equal, assuming geometric symmetry. Short-circuit current-limiting reactors shall be treated as a part of the short-circuit impedance.

$$Z_R = \frac{u_{kR}}{100\,\%} \cdot \frac{U_n}{\sqrt{3}\, I_{rR}} \quad \text{and} \quad R_R \ll X_R \tag{16}$$

where

- $u_{kR}$ and $I_{rR}$ are given on the rating plate;
- $U_n$ is the nominal system voltage.

### 3.6 Synchronous machines

#### 3.6.1 Synchronous generators

When calculating initial symmetrical short-circuit currents in systems fed directly from generators without unit transformers, for example in industrial networks or in low-voltage networks, the following impedance has to be used in the positive-sequence system (see also figure 8):

$$\underline{Z}_{GK} = K_G\, \underline{Z}_G = K_G\left(R_G + \mathrm{j}\, X_d''\right) \tag{17}$$

with the correction factor:

$$K_G = \frac{U_n}{U_{rG}} \cdot \frac{c_{max}}{1 + x_d'' \sin\varphi_{rG}} \tag{18}$$

where

- $c_{max}$ is the voltage factor according to table 1;
- $U_n$ is the nominal voltage of the system;
- $U_{rG}$ is the rated voltage of the generator;
- $\underline{Z}_{GK}$ is the corrected subtransient impedance of the generator;
- $\underline{Z}_G$ is the subtransient impedance of the generator in the positive-sequence system: $\underline{Z}_G = R_G + \mathrm{j} X_d''$;
- $\varphi_{rG}$ is the phase angle between $\underline{I}_G$ and $\underline{U}_{rG}/\sqrt{3}$;
- $x_d''$ is the relative subtransient reactance of the generator related to the rated impedance: $x_d'' = X_d''/Z_{rG}$ where $Z_{rG} = U_{rG}^{2}/S_{rG}$.

> **Figure 8 — Phasor diagram of a synchronous generator at rated conditions.**

The correction factor $K_G$ (equation (18)) for the calculation of the corrected subtransient impedance $\underline{Z}_{GK}$ (equation (17)) has been introduced because the equivalent voltage source $cU_n/\sqrt{3}$ is used instead of the subtransient voltage $E''$ behind the subtransient reactance of the synchronous generator (see figure 8).

The following values for the fictitious resistances $R_{Gf}$ may be used for the calculation of the peak short-circuit current with sufficient accuracy:

- $R_{Gf} = 0{,}05\, X_d''$ for generators with $U_{rG} > 1$ kV and $S_{rG} \geq 100$ MVA;
- $R_{Gf} = 0{,}07\, X_d''$ for generators with $U_{rG} > 1$ kV and $S_{rG} < 100$ MVA;
- $R_{Gf} = 0{,}15\, X_d''$ for generators with $U_{rG} \leq 1000$ V.

In addition to the decay of the d.c. component, the factors 0,05, 0,07, and 0,15 also take into account the decay of the a.c. component of the short-circuit current during the first half-cycle after the short circuit took place. The influence of various winding-temperatures on $R_{Gf}$ is not considered.

> NOTE The values $R_{Gf}$ should be used for the calculation of the peak short-circuit current. These values cannot be used when calculating the aperiodic component $i_{d.c.}$ of the short-circuit current according to equation (64). The effective resistance of the stator of synchronous machines lies generally much below the given values for $R_{Gf}$. In this case the manufacturer's values for $R_G$ should be used.

If the terminal voltage of the generator is different from $U_{rG}$, it may be necessary to introduce $U_G = U_{rG}(1 + p_G)$ instead of $U_{rG}$ to equation (18), when calculating three-phase short-circuit currents.

For the short-circuit impedances of synchronous generators in the negative-sequence system, the following applies with $K_G$ from equation (18):

$$\underline{Z}_{(2)GK} = K_G\left(R_{(2)G} + \mathrm{j} X_{(2)G}\right) = K_G \underline{Z}_{(2)G} = K_G \underline{Z}_G = K_G\left(R_G + \mathrm{j} X_d''\right) \tag{19}$$

If the values of $X_d''$ and $X_q''$ are different, the value $X_{(2)G} = (X_d'' + X_q'')/2$ can be used.

For the short-circuit impedance of synchronous generators in the zero-sequence system, the following applies with $K_G$ from equation (18):

$$\underline{Z}_{(0)GK} = K_G\left(R_{(0)G} + \mathrm{j} X_{(0)G}\right) \tag{20}$$

When an impedance is present between the starpoint of the generator and earth, the correction factor $K_G$ shall not be applied to this impedance.

The need for the calculation of minimum short-circuit currents may arise because of underexcited operation of generators (low-load condition in cable systems or in systems including long overhead lines, hydro pumping stations). In this case special considerations beyond the scope and procedure given in this standard have to be taken into account (see for instance 2.2.1 of IEC 60909-1).

#### 3.6.2 Synchronous compensators and motors

When calculating the initial symmetrical short-circuit current $I_k''$, the peak short-circuit current $i_p$, the symmetrical short-circuit breaking current $I_b$, and the steady-state short-circuit current $I_k$, synchronous compensators are treated in the same way as synchronous generators.

If synchronous motors have a voltage regulation, they are treated like synchronous generators. If not, they are subject to additional considerations.

### 3.7 Power station unit

#### 3.7.1 Power station units with on-load tap-changer

For the calculation of short-circuit currents of power station units (S) with on-load tap-changer, the following equation for the impedance of the whole power station unit is used for short circuits on the high-voltage side of the unit transformer (see figure 11c):

$$\underline{Z}_S = K_S\left(t_r^{2} \underline{Z}_G + \underline{Z}_{THV}\right) \tag{21}$$

with the correction factor

$$K_S = \frac{U_{nQ}^{2}}{U_{rG}^{2}} \cdot \frac{U_{rTLV}^{2}}{U_{rTHV}^{2}} \cdot \frac{c_{max}}{1 + \left|x_d'' - x_T\right|\sin\varphi_{rG}} \tag{22}$$

where

- $\underline{Z}_S$ is the corrected impedance of a power station unit with on-load tap-changer referred to the high-voltage side;
- $\underline{Z}_G$ is the subtransient impedance of the generator $\underline{Z}_G = R_G + \mathrm{j} X_d''$ (without correction factor $K_G$);
- $\underline{Z}_{THV}$ is the impedance of the unit transformer related to the high-voltage side (without correction factor $K_T$);
- $U_{nQ}$ is the nominal system voltage at the feeder connection point Q of the power station unit;
- $U_{rG}$ is the rated voltage of the generator;
- $\varphi_{rG}$ is the phase angle between $\underline{I}_G$ and $\underline{U}_{rG}/\sqrt{3}$;
- $x_d''$ is the relative subtransient reactance of the generator related to the rated impedance: $x_d'' = X_d''/Z_{rG}$ where $Z_{rG} = U_{rG}^{2}/S_{rG}$;
- $x_T$ is the relative reactance of the unit transformer at the main position of the on-load tap-changer: $x_T = X_T/(U_{rT}^{2}/S_{rT})$;
- $t_r$ is the rated transformation ratio of the unit transformer: $t_r = U_{rTHV}/U_{rTLV}$.

If the minimum operating voltage $U_{Qmin}^{b} \geq U_{nQ}$ at the high-voltage side of the unit transformer of the power station unit is well established from long-term operating experience of the system, then it is possible to use the product $U_{nQ} \cdot U_{Qmin}^{b}$ instead of $U_{nQ}^{2}$ in equation (22). If, on the other hand, the highest partial short-circuit current of a power station unit is searched for, then $U_{nQ}$ should be used instead of $U_{Qmin}^{b}$, i.e. equation (22) should be chosen.

It is assumed that the operating voltage at the terminals of the generator is equal to $U_{rG}$. If the voltage $U_G$ is permanently higher than $U_{rG}$, then $U_{Gmax} = U_{rG}(1 + p_G)$ should be introduced instead of $U_{rG}$, with, for instance, $p_G = 0{,}05$.

If only overexcited operation is expected, then for the calculation of unbalanced short-circuit currents the correction factor $K_S$ from equation (22) shall be used for both the positive-sequence and the negative-sequence system impedances of the power station unit. The correction factor $K_S$ shall also be applied to the zero-sequence system impedance of the power station unit, excepting, if present, an impedance component between the star point of the transformer and earth.

If underexcited operation of the power station unit is expected at some time (for instance to a large extent especially in pumped storage plants), then only when calculating unbalanced short-circuit currents with earth connection (see figures 3c and 3d) the application of $K_S$ according to equation (22) may lead to results at the non-conservative side. Special considerations are necessary in this case, for instance with the superposition method.

When calculating the partial short-circuit current $I_{kS}''$ at the high-voltage side of the unit transformer or the total short-circuit current at the short-circuit location on the high-voltage side of a power station unit, it is not necessary to take into account the contribution to the short-circuit $I_{kS}''$ of the motors connected to the auxiliary transformer.

> NOTE IEC 60909-4 provides help for users in such cases.

#### 3.7.2 Power station units without on-load tap-changer

For the calculation of short-circuit currents of power station units (SO) without on-load tap-changer, the following equation for the impedance of the whole power station unit is used for a short circuit on the high-voltage side of the unit transformer (see figure 11c):

$$\underline{Z}_{SO} = K_{SO}\left(t_r^{2} \underline{Z}_G + \underline{Z}_{THV}\right) \tag{23}$$

with the correction factor

$$K_{SO} = \frac{U_{nQ}}{U_{rG}\left(1 + p_G\right)} \cdot \frac{U_{rTLV}}{U_{rTHV}} \cdot \left(1 \pm p_T\right) \cdot \frac{c_{max}}{1 + x_d'' \sin\varphi_{rG}} \tag{24}$$

where

- $\underline{Z}_{SO}$ is the corrected impedance of a power station unit without on-load tap-changer related to the high-voltage side; <!-- Corrigendum 1 (Feb 2002): definition of Z_SO corrected; the qualifier "i.e. constant transformation ratio t_r," present in the 2001 base text was removed. -->
- $\underline{Z}_G$ is the subtransient impedance of the generator $\underline{Z}_G = R_G + \mathrm{j} X_d''$ (without correction factor $K_G$);
- $\underline{Z}_{THV}$ is the impedance of the unit transformer related to the high-voltage side (without correction factor $K_T$);
- $U_{nQ}$ is the nominal system voltage at the feeder connection point Q of the power station unit;
- $U_{rG}$ is the rated voltage of the generator; $U_{Gmax} = U_{rG}(1 + p_G)$, with for instance $p_G = 0{,}05$ up to 0,10;
- $\varphi_{rG}$ is the phase angle between $\underline{I}_G$ and $\underline{U}_{rG}/\sqrt{3}$ (see 3.6.1);
- $x_d''$ is the relative subtransient reactance of the generator related to the rated impedance: $x_d'' = X_d''/Z_{rG}$ where $Z_{rG} = U_{rG}^{2}/S_{rG}$;
- $t_r$ is the rated transformation ratio of the unit transformer $t_r = U_{rTHV}/U_{rTLV}$;
- $1 \pm p_T$ is to be introduced if the unit transformer has off-load taps and if one of these taps is permanently used; if not choose $1 \pm p_T = 1$. If the highest partial short-circuit current of the power station unit at the high-voltage side of the unit transformer with off-load taps is searched for, choose $1 - p_T$.

In the case of unbalanced short circuits, the impedance correction factor $K_{SO}$ from equation (24) shall be applied to both the positive-sequence and the negative-sequence system impedances of the power station unit. The correction factor $K_{SO}$ shall also be applied to the zero-sequence system impedance of the power station unit excepting, if present, an impedance component between the star point of the transformer and earth.

The correction factor is not conditional upon whether the generator was overexcited or underexcited before the short circuit.

When calculating the partial short-circuit current $I_{kSO}''$ at the high-voltage side of the unit transformer or the total short-circuit current at the short-circuit location on the high-voltage side of a power station unit, it is not necessary to take into account the contribution to the short-circuit current $I_{kSO}''$ of the motors connected to the auxiliary transformer.

### 3.8 Asynchronous motors

#### 3.8.1 General

Medium-voltage motors and low-voltage motors contribute to the initial symmetrical short-circuit current $I_k''$, to the peak short-circuit current $i_p$, to the symmetrical short-circuit breaking current $I_b$ and, for unbalanced short circuits, also to the steady-state short-circuit current $I_k$.

Medium-voltage motors have to be considered in the calculation of maximum short-circuit current (see 2.4 and 2.5). Low-voltage motors are to be taken into account in auxiliaries of power stations and in industrial and similar installations, for example in networks of chemical and steel industries and pump stations.

The contribution of asynchronous motors in low-voltage power supply systems to the short-circuit current $I_k''$ may be neglected if their contribution is not higher than 5 % of the initial short-circuit current $I_{kM}''$ calculated without motors.

$$\sum I_{rM} \leq 0{,}01\, I_{kM}'' \tag{25}$$

where

- $\sum I_{rM}$ is the sum of the rated currents of motors connected directly (without transformers) to the network where the short circuit occurs;
- $I_{kM}''$ is the initial symmetrical short-circuit current without influence of motors.

In the calculation of short-circuit currents, those medium-voltage and low-voltage motors may be neglected, provided that, according to the circuit diagram (interlocking) or to the process (reversible drives), they are not switched in at the same time.

The impedance $\underline{Z}_M = R_M + \mathrm{j}X_M$ of asynchronous motors in the positive- and negative-sequence systems can be determined by:

$$Z_M = \frac{1}{I_{LR}/I_{rM}} \cdot \frac{U_{rM}}{\sqrt{3}\, I_{rM}} = \frac{1}{I_{LR}/I_{rM}} \cdot \frac{U_{rM}^{2}}{S_{rM}} \tag{26}$$

where

- $U_{rM}$ is the rated voltage of the motor;
- $I_{rM}$ is the rated current of the motor;
- $S_{rM}$ is the rated apparent power of the motor $\left(S_{rM} = P_{rM}/(\eta_{rM}\cos\varphi_{rM})\right)$;
- $I_{LR}/I_{rM}$ is the ratio of the locked-rotor current to the rated current of the motor.

If $R_M/X_M$ is known, then $X_M$ shall be calculated as follows:

$$X_M = \frac{Z_M}{\sqrt{1 + \left(R_M/X_M\right)^{2}}} \tag{27}$$

The following relations may be used with sufficient accuracy:

- $R_M/X_M = 0{,}10$, with $X_M = 0{,}995\, Z_M$ for medium-voltage motors with powers $P_{rM}$ per pair of poles $\geq 1$ MW;
- $R_M/X_M = 0{,}15$, with $X_M = 0{,}989\, Z_M$ for medium-voltage motors with powers $P_{rM}$ per pair of poles $< 1$ MW;
- $R_M/X_M = 0{,}42$, with $X_M = 0{,}922\, Z_M$ for low-voltage motor groups with connection cables.

For the calculation of the initial short-circuit currents according to 4.2, asynchronous motors are substituted by their impedances $Z_M$ according to equation (26) in the positive-sequence and negative-sequence systems. The zero-sequence system impedance $Z_{(0)M}$ of the motor shall be given by the manufacturer, if needed (see 4.7).

#### 3.8.2 Contribution to short-circuit currents by asynchronous motors

Medium- and low-voltage motors, which are connected by two-winding transformers to the network in which the short circuit occurs, may be neglected in the calculation of short-circuit currents for a short circuit at the feeder connection point Q (see figure 9), if:

$$\frac{\sum P_{rM}}{\sum S_{rT}} \leq \frac{0{,}8}{\left|\dfrac{c\cdot 100\cdot \sum S_{rT}}{\sqrt{3}\, U_{nQ}\, I_{kQ}''} - 0{,}3\right|} \tag{28}$$

where

- $\sum P_{rM}$ is the sum of the rated active powers of the medium-voltage and the low-voltage motors which shall be considered;
- $\sum S_{rT}$ is the sum of the rated apparent powers of all transformers, through which the motors are directly fed;
- $I_{kQ}''$ is the initial symmetrical short-circuit current at the feeder connection point Q without supplement of the motors;
- $U_{nQ}$ is the nominal voltage of the system at the feeder connection point Q.

> **Figure 9 — Example for the estimation of the contribution from the asynchronous motors in relation to the total short-circuit current.**

Low-voltage motors are usually connected to the busbar by cables with different lengths and cross-sections. For simplification of the calculation, groups of motors including their connection cables may be combined to a single equivalent motor (see motor M4 in figure 9).

For these equivalent asynchronous motors, including their connection cables, the following may be used:

- $Z_M$ is the impedance according to equation (26);
- $I_{rM}$ is the sum of the rated currents of all motors in a group of motors (equivalent motor);
- $I_{LR}/I_{rM} = 5$;
- $R_M/X_M = 0{,}42$, leading to $\kappa_M = 1{,}3$;
- $P_{rM}/p = 0{,}05$ MW if nothing definite is known, where $p$ is the number of pairs of poles.

For a short circuit at the busbar B in figure 9, the partial short-circuit current of the low-voltage motor group M4 may be neglected, if the condition $I_{rM4} \leq 0{,}01\, I_{kT3}''$ holds. $I_{rM4}$ is the rated current of the equivalent motor M4. $I_{kT3}''$ is the initial symmetrical short-circuit current at the low-voltage side of the transformer T3 during a short circuit at B without contribution from the equivalent motor M4.

In the case of a short circuit on the medium-voltage side (for example, short-circuit locations Q or A in figure 9), it is possible to simplify the calculation of $Z_M$ according to equation (26) with, for instance, the rated current of the transformer T3 ($I_{rT3\,LV}$) in figure 9 instead of the rated current $I_{rM4}$ of the equivalent motor M4.

The estimation according to equation (28) is not allowed in the case of three-winding transformers.

### 3.9 Static converters

Reversible static converter-fed drives (for example, rolling mill drives) are considered for three-phase short circuits only, if the rotational masses of the motors and the static equipment provide reverse transfer of energy for deceleration (a transient inverter operation) at the time of short circuit. Then they contribute only to the initial symmetrical short-circuit current $I_k''$ and to the peak short-circuit current $i_p$. They do not contribute to the symmetrical short-circuit breaking current $I_b$ and the steady-state short-circuit current $I_k$.

As a result, reversible static converter-fed drives are treated for the calculation of short-circuit currents in a similar way as asynchronous motors. The following applies:

- $Z_M$ is the impedance according to equation (26);
- $U_{rM}$ is the rated voltage of the static converter transformer on the network side or rated voltage of the static converter, if no transformer is present;
- $I_{rM}$ is the rated current of the static converter transformer on the network side or rated current of the static converter, if no transformer is present;
- $I_{LR}/I_{rM} = 3$;
- $R_M/X_M = 0{,}10$ with $X_M = 0{,}995\, Z_M$.

All other static converters are disregarded for the short-circuit current calculation according to this standard.

### 3.10 Capacitors and non-rotating loads

The calculation methods given in clause 2 allow for line capacitances, parallel admittances and non-rotating loads as stated in 2.3.2 not to be taken into account, except those of the zero-sequence system.

Regardless of the time of short-circuit occurrence, the discharge current of the shunt capacitors may be neglected for the calculation of the peak short-circuit current.

The effect of series capacitors can be neglected in the calculation of short-circuit currents, if they are equipped with voltage-limiting devices in parallel, acting if a short circuit occurs.

In the case of high-voltage direct-current transmission systems, the capacitor banks and filters need special considerations, when calculating a.c. short-circuit currents.

---

> **⚠️ END OF SOURCE EXTRACT.** This cleaned document reproduces Clauses 1 to 3 (equations (1) to (28)) of IEC 60909-0:2001. The source extract is **truncated at this point (original page 77)**. The following content of the standard is **not present in the source** and therefore not included here:
> - **Clause 4** — Calculation of short-circuit currents ($I_k''$ for the four fault types, peak current $i_p$ and factor $\kappa$, d.c. component including equation (64), breaking current $I_b$ and factor $\mu$, steady-state current $I_k$ and factor $\lambda$, equations (76) and (77) corrected by Corrigendum 1, Joule integral and $I_{th}$).
> - **Annex A** — Equations for the calculation of factors $m$ and $n$.
>
> For these missing parts, refer to the IEC 60909-0 full text (2001 or the current 2016 edition) or to the Cahier Technique no. 158 secondary reference.
