IEC 60909-0

Edition 2.0 2016-01

# INTERNATIONAL STANDARD # NORME INTERNATIONALE

Short-circuit currents in three-phase a.c. systems - Part 0: Calculation of currents

Courants de court-circuit dans les réseaux triphasés à courant alternatif - Partie 0: Calcul des courants

<!-- PAGE_BREAK -->

THIS PUBLICATION IS COPYRIGHT PROTECTED

Copyright © 2016 IEC, Geneva, Switzerland

All rights reserved. Unless otherwise specified, no part of this publication may be reproduced or utilized in any form or by any means, electronic or mechanical, including photocopying and microfilm, without permission in writing from either IEC or IEC's member National Committee in the country of the requester. If you have any questions about IEC copyright or have an enquiry about obtaining additional rights to this publication, please contact the address below or your local IEC member National Committee for further information.

Droits de reproduction réservés. Sauf indication contraire, aucune partie de cette publication ne peut être reproduite ni utilisée sous quelque forme que ce soit et par aucun procédé, électronique ou mécanique, y compris la photocopie et les microfilms, sans l'accord écrit de l'IEC ou du Comité national de l'IEC du pays du demandeur. Si vous avez des questions sur le copyright de l'IEC ou si vous désirez obtenir des droits supplémentaires sur cette publication, utilisez les coordonnées ci-après ou contactez le Comité national de l'IEC de votre pays de résidence.

IEC Central Office 3, rue de Varembé CH-1211 Geneva 20 Switzerland

Tel.: +41 22 919 02 11 Fax: +41 22 919 03 00 info@iec.ch www.iec.ch

# About the IEC

The International Electrotechnical Commission (IEC) is the leading global organization that prepares and publishes International Standards for all electrical, electronic and related technologies.

# About IEC publications

The technical content of IEC publications is kept under constant review by the IEC. Please make sure that you have the latest edition, a corrigenda or an amendment might have been published.

# IEC Catalogue - webstore.iec.ch/catalogue

The stand-alone application for consulting the entire bibliographical information on IEC International Standards, Technical Specifications, Technical Reports and other documents. Available for PC, Mac OS, Android Tablets and iPad.

# IEC publications search - www.iec.ch/searchpub

The advanced search enables to find IEC publications by a variety of criteria (reference number, text, technical committee,...). It also gives information on projects, replaced and withdrawn publications.

# IEC Just Published - webstore.iec.ch/justpublished

Stay up to date on all new IEC publications. Just Published details all new publications released. Available online and also once a month by email.

# Electropedia - www.electropedia.org

The world's leading online dictionary of electronic and electrical terms containing 20 000 terms and definitions in English and French, with equivalent terms in 15 additional languages. Also known as the International Electrotechnical Vocabulary (IEV) online.

# IEC Glossary - std.iec.ch/glossary

65 000 electrotechnical terminology entries in English and French extracted from the Terms and Definitions clause of IEC publications issued since 2002. Some entries.

<!-- PAGE_BREAK -->

# IEC 60909-0 Edition 2.0 2016-01

## INTERNATIONAL STANDARD ## NORME INTERNATIONALE

**Short-circuit currents in three-phase a.c. systems - Part 0: Calculation of currents**

**Courants de court-circuit dans les réseaux triphasés à courant alternatif - Partie 0: Calcul des courants**

---

**INTERNATIONAL ELECTROTECHNICAL COMMISSION** **COMMISSION ELECTROTECHNIQUE INTERNATIONALE**

---

**ICS** 17.220.01; 29.240.20 **ISBN** 978-2-8322-3158-6

> **Warning!** Make sure that you obtained this publication from an authorized distributor. > **Attention!** Veuillez vous assurer que vous avez obtenu cette publication via un distributeur agréé.

® Registered trademark of the International Electrotechnical Commission Marque déposée de la Commission Electrotechnique Internationale

<!-- PAGE_BREAK -->

# CONTENTS

FOREWORD...5 1 Scope...7 2 Normative references...8 3 Terms and definitions...8 4 Symbols, subscripts and superscripts...13 4.1 General...13 4.2 Symbols...13 4.3 Subscripts...15 4.4 Superscripts...16 5 Characteristics of short-circuit currents: calculating method...16 5.1 General...16 5.2 Calculation assumptions...19 5.3 Method of calculation...20 5.3.1 Equivalent voltage source at the short-circuit location...20 5.3.2 Symmetrical components...22 6 Short-circuit impedances of electrical equipment...23 6.1 General...23 6.2 Network feeders...23 6.3 Transformers...25 6.3.1 Two-winding transformers...25 6.3.2 Three-winding transformers...25 6.3.3 Impedance correction factors for two- and three-winding network transformers...27 6.4 Overhead lines and cables...28 6.5 Short-circuit current-limiting reactors...29 6.6 Synchronous machines...29 6.6.1 Synchronous generators...29 6.6.2 Synchronous compensators and motors...31 6.7 Power station units...31 6.7.1 Power station units with on-load tap-changer...31 6.7.2 Power station units without on-load tap-changer...32 6.8 Wind power station units...33 6.8.1 General...33 6.8.2 Wind power station units with asynchronous generator...33 6.8.3 Wind power station units with doubly fed asynchronous generator...34 6.9 Power station units with full size converter...35 6.10 Asynchronous motors...35 6.11 Static converter fed drives...36 6.12 Capacitors and non-rotating loads...36 7 Calculation of initial short-circuit current...36 7.1 General...36 7.1.1 Overview...36 7.1.2 Maximum and minimum short-circuit currents...41 7.1.3 Contribution of asynchronous motors to the short-circuit current...42 7.2 Three-phase initial short-circuit current...43 7.2.1 General...43

<!-- PAGE_BREAK -->

7.2.2 Short-circuit currents inside a power station unit with on-load tap-changer 44 7.2.3 Short-circuit currents inside a power station unit without on-load tap-changer 46

7.3 Line-to-line short circuit 47 7.4 Line-to-line short circuit with earth connection 47 7.5 Line-to-earth short circuit 49

8 Calculation of peak short-circuit current 49

8.1 Three-phase short circuit 49

8.1.1 Single-fed and multiple single-fed short circuits 49 8.1.2 Multiple-fed short circuit 51

8.2 Line-to-line short circuit 52 8.3 Line-to-line short circuit with earth connection 52 8.4 Line-to-earth short circuit 52

9 Calculation of symmetrical breaking current 53

9.1 Three-phase short circuit 53

9.1.1 Symmetrical breaking current of synchronous machines 53 9.1.2 Symmetrical breaking current of asynchronous machines 54 9.1.3 Symmetrical breaking current of power station units with doubly fed asynchronous generator 55 9.1.4 Symmetrical breaking current of power station units with full size converter 55 9.1.5 Symmetrical breaking current of network feeder 56 9.1.6 Symmetrical breaking current in case of multiple single-fed short-circuits 56 9.1.7 Symmetrical breaking current in case of multiple-fed short circuits 56

9.2 Unbalanced short-circuits 57

10 DC component of the short-circuit current 57 11 Calculation of steady-state short-circuit current 58

11.1 General 58 11.2 Three-phase short circuit 58

11.2.1 Steady-state short-circuit current of one synchronous generator or one power station unit 58 11.2.2 Steady-state short-circuit current of asynchronous motor or generator 61 11.2.3 Steady-state short-circuit current of wind power station unit with doubly fed asynchronous generator 61 11.2.4 Steady-state short-circuit current of wind power station unit with full size converter 61 11.2.5 Steady-state short-circuit current of network feeder 61 11.2.6 Steady-state short-circuit current in case of multiple single-fed short circuits 61 11.2.7 Steady-state short-circuit current in case of multiple-fed short circuits 62

11.3 Unbalanced short circuits 62

12 Short circuits at the low-voltage side of transformers, if one line conductor is interrupted at the high-voltage side 62 13 Terminal short circuit of asynchronous motors 64 14 Joule integral and thermal equivalent short-circuit current 65

Annex A (normative) Formulas for the calculation of the factors $m$ and $n$ 68

Annex B (informative) Nodal admittance and nodal impedance matrices 69

Bibliography 73

<!-- PAGE_BREAK -->

Figure 1 - Short-circuit current of a far-from-generator short circuit with constant AC component (schematic diagram) ... 17

Figure 2 - Short-circuit current of a near-to-generator short-circuit with decaying AC component (schematic diagram) ... 18

Figure 3 - Characterization of short-circuits and their currents ... 19

Figure 4 - Illustration for calculating the initial symmetrical short-circuit current $I_{\text{k}}^{''}$ in compliance with the procedure for the equivalent voltage source ... 21

Figure 5 - System diagram and equivalent circuit diagram for network feeders ... 24

Figure 6 - Three-winding transformer (example) ... 27

Figure 7 - Diagram to determine the short-circuit type (Figure 3) for the highest initial short-circuit current referred to the initial three-phase short-circuit current when the impedance angles of the sequence impedances $Z_{(1)}$, $Z_{(2)}$, $Z_{(0)}$ are identical ... 38

Figure 8 - Examples of single-fed short-circuits ... 40

Figure 9 - Example of a multiple single-fed short circuit ... 40

Figure 10 - Example of multiple-fed short circuit ... 41

Figure 11 - Short-circuit currents and partial short-circuit currents for three-phase short circuits between generator and unit transformer with or without on-load tap-changer, or at the connection to the auxiliary transformer of a power station unit and at the auxiliary busbar A ... 45

Figure 12 - Factor $\kappa$ for series circuit as a function of ratio $R/X$ or $X/R$ ... 50

Figure 13 - Factor $\mu$ for calculation of short-circuit breaking current $I_{\text{b}}$ ... 54

Figure 14 - Factor $q$ for the calculation of the symmetrical short-circuit breaking current of asynchronous motors ... 55

Figure 15 - Factors $\lambda_{\min}$ and $\lambda_{\max}$ for cylindrical rotor generators ... 60

Figure 16 - Factors $\lambda_{\min}$ and $\lambda_{\max}$ for salient-pole generators ... 60

Figure 17 - Transformer secondary short-circuits, if one line (fuse) is opened on the high-voltage side of a transformer Dyn5 ... 63

Figure 18 - Factor $m$ for the heat effect of the DC component of the short-circuit current (for programming, the formula to calculate $m$ is given in Annex A) ... 66

Figure 19 - Factor $n$ for the heat effect of the AC component of the short-circuit current (for programming, the formula to calculate $n$ is given in Annex A) ... 67

Figure B.1 - Formulation of the nodal admittance matrix ... 70

Figure B.2 - Example ... 71

Table 1 - Voltage factor $c$ ... 22

Table 2 - Importance of short-circuit currents ... 37

Table 3 - Factors $\alpha$ and $\beta$ for the calculation of short-circuit currents with Formula (96), rated transformation ratio $t_{\text{r}} = U_{\text{rTHV}}/U_{\text{rTLV}}$ ... 64

Table 4 - Calculation of short-circuit currents of asynchronous motors in the case of a short circuit at the terminals ... 65

Table B.1 - Impedances of electrical equipment referred to the 110 kV side ... 71

<!-- PAGE_BREAK -->

# INTERNATIONAL ELECTROTECHNICAL COMMISSION

# SHORT-CIRCUIT CURRENTS IN THREE-PHASE AC SYSTEMS - Part 0: Calculation of currents

# FOREWORD

1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising all national electrotechnical committees (IEC National Committees). The object of IEC is to promote international co-operation on all questions concerning standardization in the electrical and electronic fields. To this end and in addition to other activities, IEC publishes International Standards, Technical Specifications, Technical Reports, Publicly Available Specifications (PAS) and Guides (hereafter referred to as "IEC Publication(s)"). Their preparation is entrusted to technical committees; any IEC National Committee interested in the subject dealt with may participate in this preparatory work. International, governmental and non-governmental organizations liaising with the IEC also participate in this preparation. IEC collaborates closely with the International Organization for Standardization (ISO) in accordance with conditions determined by agreement between the two organizations.

2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international consensus of opinion on the relevant subjects since each technical committee has representation from all interested IEC National Committees.

3) IEC Publications have the form of recommendations for international use and are accepted by IEC National Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any misinterpretation by any end user.

4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications transparently to the maximum extent possible in their national and regional publications. Any divergence between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in the latter.

5) IEC itself does not provide any attestation of conformity. Independent certification bodies provide conformity assessment services and, in some areas, access to IEC marks of conformity. IEC is not responsible for any services carried out by independent certification bodies.

6) All users should ensure that they have the latest edition of this publication.

7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and members of its technical committees and IEC National Committees for any personal injury, property damage or other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC Publications.

8) Attention is drawn to the Normati

<!-- PAGE_BREAK -->

The text of this standard is based on the following documents:

| CDV | Report on voting | | --- | --- | | 73/172/CDV | 73/175A/RVC |

Full information on the voting for the approval of this standard can be found in the report on voting indicated in the above table.

This publication has been drafted in accordance with the ISO/IEC Directives, Part 2.

A list of all parts in the IEC 60909 series, published under the general title *Short-circuit currents in three-phase a.c. systems*, can be found on the IEC website.

This part of IEC 60909 is to be read in conjunction with the following International Standards and Technical Reports:

* **IEC TR 60909-1:2002**, *Short-circuit currents in three-phase a.c. systems - Part 1: Factors for the calculation of short-circuit currents according to IEC 60909-0* * **IEC TR 60909-2:2008**, *Short-circuit currents in three-phase a.c. systems - Part 2: Data of electrical equipment for short-circuit current calculations* * **IEC 60909-3:2009**, *Short-circuit currents in three-phase a.c. systems - Part 3: Currents during two separate simultaneous line-to-earth short circuits and partial short-circuit currents flowing through earth* * **IEC TR 60909-4:2000**, *Short-circuit currents in three-phase a.c. systems - Part 4: Examples for the calculation of short-circuit currents*

The committee has decided that the contents of this publication will remain unchanged until the stability date indicated on the IEC website under "http://webstore.iec.ch" in the data related to the specific publication. At this date, the publication will be

* reconfirmed, * withdrawn, * replaced by a revised edition, or * amended.

<!-- PAGE_BREAK -->

# SHORT-CIRCUIT CURRENTS IN THREE-PHASE AC SYSTEMS

## Part 0: Calculation of currents

## 1 Scope

This part of IEC 60909 is applicable to the calculation of short-circuit currents

- in low-voltage three-phase AC systems, and - in high-voltage three-phase AC systems,

operating at a nominal frequency of 50 Hz or 60 Hz.

Systems at highest voltages of 550 kV and above with long transmission lines need special consideration.

This part of IEC 60909 establishes a general, practicable and concise procedure leading to results which are generally of acceptable accuracy. For this calculation method, an equivalent voltage source at the short-circuit location is introduced. This does not exclude the use of special methods, for example the superposition method, adjusted to particular circumstances, if they give at least the same precision. The superposition method gives the short-circuit current related to the one load flow presupposed. This method, therefore, does not necessarily lead to the maximum short-circuit current.

This part of IEC 60909 deals with the calculation of short-circuit currents in the case of balanced or unbalanced short circuits.

A single line-to-earth fault is beyond the scope of this part of IEC 60909.

For currents during two separate simultaneous single-phase line-to-earth short circuits in an isolated neutral system or a resonance earthed neutral system, see IEC 60909-3.

Short-circuit currents and short-circuit impedances may also be determined by system tests, by measurement on a network analyser, or with a digital computer. In existing low-voltage systems it is possible to determine the short-circuit impedance on the basis of measurements at the location of the prospective short circuit considered.

The calculation of the short-circuit impedance is in general based on the rated data of the electrical equipment and the topological arrangement of the system and has the advantage of being possible both for existing systems and for systems at the planning stage.

In general, two types of short-circuit currents, which differ in their magnitude, are considered:

- the maximum short-circuit current which determines the capacity or rating of electrical equipment; and - the minimum short-circuit current which can be a basis, for example, for the selection of fuses, for the setting of protective devices, and for checking the run-up of motors.

> NOTE The current in a three-phase short circuit is assumed to be made simultaneously in all poles. Investigations of non-simultaneous short circuits, which may lead to higher aperiodic components of short-circuit current, are beyond the scope of this part of IEC 60909.

This part of IEC 60909 does not cover short-circuit currents deliberately created under controlled conditions (short-circuit testing stations).

<!-- PAGE_BREAK -->

This part of IEC 60909 does not deal with the calculation of short-circuit currents in installations on board ships and aeroplanes.

## 2 Normative references

The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies.

* **IEC 60038:2009**, *IEC standard voltages* * **IEC 60050-131**, *International Electrotechnical Vocabulary - Part 131: Circuit theory* (available at: www.electropedia.org) * **IEC TR 60909-1:2002**, *Short-circuit currents in three-phase a.c. systems - Part 1: Factors for the calculation of short-circuit currents according to IEC 60909-0* * **IEC TR 60909-2:2008**, *Short-circuit currents in three-phase a.c. systems - Data of electrical equipment for short-circuit current calculations* * **IEC 60909-3:2009**, *Short-circuit currents in three-phase a.c. systems - Part 3: Currents during two separate simultaneous line-to-earth short circuits and partial short-circuit currents flowing through earth* * **IEC TR 60909-4:2000**, *Short-circuit currents in three-phase a.c. systems - Part 4: Examples for the calculation of short-circuit currents*

## 3 Terms and definitions

For the purposes of this document, the terms and definitions given in IEC 60050-131 and the following apply.

### 3.1 short circuit accidental or intentional conductive path between two or more conductive parts (e.g. three-phase short circuit) forcing the electric potential differences between these conductive parts to be equal or close to zero

### 3.1.1 line-to-line short circuit (two-phase short circuit) accidental or intentional conductive path between two line conductors with or without earth connection

### 3.1.2 line-to-earth short circuit (single-phase short circuit) accidental or intentional conductive path in a solidly earthed neutral system or an impedance earthed neutral system between a line conductor and local earth

### 3.2 short-circuit current over-current resulting from a short circuit in an electric system

<!-- PAGE_BREAK -->

Note 1 to entry: It is necessary to distinguish between the short-circuit current at the short-circuit location and partial short-circuit currents in the network branches (see Figure 3) at any point of the network.

## 3.3 **prospective short-circuit current**

current that would flow if the short circuit were replaced by an ideal connection of negligible impedance without any change of the supply

Note 1 to entry: The current in a three-phase short circuit is assumed to be made simultaneously in all poles. Investigations of non-simultaneous short circuits, which may lead to higher aperiodic components of short-circuit current, are beyond the scope of this part of IEC 60909.

## 3.4 **symmetrical short-circuit current**

rms value of the AC symmetrical component of a prospective short-circuit current (see 3.3), the aperiodic component of current, if any, being neglected

## 3.5 **initial symmetrical short-circuit current**

$I_{\mathrm{k}}''$

rms value of the AC symmetrical component of a prospective short-circuit current (see 3.3), applicable at the instant of short circuit if the impedance remains at zero-time value

SEE: Figures 1 and 2

## 3.6 **initial symmetrical short-circuit power**

$S_{\mathrm{k}}''$

fictitious value determined as a product of the initial symmetrical short-circuit current $I_{\mathrm{k}}''$ (see 3.5), the nominal system voltage $U_{\mathrm{n}}$ (see 3.13) and the factor $\sqrt{3}$:

$$S_{\mathrm{k}}'' = \sqrt{3} \cdot U_{\mathrm{n}} \cdot I_{\mathrm{k}}''$$

Note 1 to entry: The initial symmetrical short-circuit power $S_{\mathrm{k}}''$ is not used for the calculation procedure in this part of IEC 60909. If $S_{\mathrm{k}}''$ is used in spite of this in connection with short-circuit calculations, for instance to calculate the internal impedance of a network feeder at the connection point Q, then the definition given should be used in the following form:

$$S_{\mathrm{kQ}}'' = \sqrt{3} \cdot U_{\mathrm{nQ}} \cdot I_{\mathrm{kQ}}'' \quad \text{or} \quad Z_{\mathrm{Q}} = c \cdot U_{\mathrm{nQ}}^{2} / S_{\mathrm{kQ}}''$$

## 3.7 **decaying (aperiodic) component of short-circuit current or DC component**

$i_{\mathrm{DC}}$

mean value between the top and bottom envelope of a short-circuit current decaying from an initial value to zero according to Figures 1 and 2

## 3.8 **peak short-circuit current**

$i_{\mathrm{p}}$

maximum possible instantaneous value of the prospective short-circuit current

SEE: Figures 1 and 2

Note 1 to entry: Sequential short circuits are not considered.

## 3.9 **symmetrical short-circuit breaking current**

$I_{\mathrm{b}}$

rms value of an integral cycle of the symmetrical AC component of the prospective short-circuit current at the instant of contact separation of the first pole to open of a switching device

<!-- PAGE_BREAK -->

### 3.10 **steady-state short-circuit current** $I_{\mathrm{k}}$ rms value of the short-circuit current which remains after the decay of the transient phenomena *SEE: Figures 1 and 2*

### 3.11 **symmetrical locked-rotor current** $I_{\mathrm{LR}}$ symmetrical rms current of an asynchronous motor with locked rotor fed with rated voltage $U_{\mathrm{rM}}$ at rated frequency

### 3.12 **equivalent electric circuit** model to describe the behaviour of a circuit by means of a network of ideal elements

### 3.13 **nominal system voltage** $U_{\mathrm{n}}$ voltage (line-to-line) by which a system is designated, and to which certain operating characteristics are referred *Note 1 to entry: Values are given in IEC 60038.*

### 3.14 **equivalent voltage source** $c U_{\mathrm{n}} / \sqrt{3}$ voltage of an ideal source applied at the short-circuit location for calculating the short-circuit current according to 5.3.1 *Note 1 to entry: This is the only active voltage of the network.*

### 3.15 **voltage factor** $c$ ratio between the equivalent voltage source and the nominal system voltage $U_{\mathrm{n}}$ divided by $\sqrt{3}$ *Note 1 to entry: The values are given in Table 1.* *Note 2 to entry: The introduction of a voltage factor $c$ is necessary for various reasons. These are:* - voltage variations depending on time and place, - changing of transformer taps, - neglecting loads and capacitances by calculations according to 5.2, - the subtransient behaviour of generators and motors.

### 3.16 **far-from-generator short circuit** short circuit during which the magnitude of the symmetrical AC component of the prospective short-circuit current remains essentially constant *SEE: Figure 1*

### 3.17 **near-to-generator short circuit** short circuit during which the magnitude of the symmetrical AC component of the prospective short-circuit current decreases

<!-- PAGE_BREAK -->

See Figure 2.

Note 1 to entry: A near-to-generator short circuit can be assumed if at least one synchronous machine contributes a prospective initial symmetrical short-circuit current which is more than twice the machine's rated current, or a short circuit to which asynchronous motors contribute more than 5 % of the initial symmetrical short-circuit current without motors.

## 3.18 Short-circuit impedances at the short-circuit location F

### 3.18.1 Positive-sequence short-circuit impedance $Z_{(1)}$ \<three-phase a.c. system\> impedance of the positive-sequence system as viewed from the short-circuit location

Note 1 to entry: See 5.3.2.

### 3.18.2 Short-circuit impedance $Z_{k}$ \<three-phase a.c. system\> abbreviated expression for the positive-sequence short-circuit impedance $Z_{(1)}$ according to 3.18.1 for the calculation of three-phase short-circuit currents

### 3.18.3 Negative-sequence short-circuit impedance $Z_{(2)}$ \<three-phase a.c. system\> impedance of the negative-sequence system as viewed from the short-circuit location

Note 1 to entry: See 5.3.2.

### 3.18.4 Zero-sequence short-circuit impedance $Z_{(0)}$ \<three-phase a.c. system\> impedance of the zero-sequence system as viewed from the short-circuit location (see 5.3.2)

Note 1 to entry: It includes three times the neutral-to-earth impedance $Z_{N}$.

## 3.19 Short-circuit impedances of electrical equipment

### 3.19.1 Positive-sequence short-circuit impedance $Z_{(1)}$ \<electrical equipment\> ratio of the line-to-neutral voltage to the short-circuit current of the corresponding line conductor of electrical equipment when fed by a symmetrical positive-sequence system of voltages

Note 1 to entry: See Clause 6 and IEC TR 60909-4.

Note 2 to entry: The index of symbol $Z_{(1)}$ may be omitted if there is no possibility of confusion with the negative-sequence and the zero-sequence short-circuit impedances.

### 3.19.2 Negative-sequence short-circuit impedance $Z_{(2)}$ \<electrical equipment\> ratio of the line-to-neutral voltage to the short-circuit current of the corresponding line conductor of electrical equipment when fed by a symmetrical negative-sequence system of voltages

Note 1 to entry: See Clause 6 and IEC TR 60909-4.

<!-- PAGE_BREAK -->

## 3.19.3 zero-sequence short-circuit impedance $Z_{(0)}$

<electrical equipment> ratio of the line-to-earth voltage to the short-circuit current of one line conductor of electrical equipment when fed by an AC voltage source, if the three paralleled line conductors are used for the outgoing current and a fourth line and/or earth as a joint return

Note 1 to entry: See Clause 6 and IEC TR 60909-4.

## 3.20 subtransient reactance $X_{\mathrm{d}}''$

effective reactance of a synchronous machine at the moment of short circuit

Note 1 to entry: For the calculation of short-circuit currents the saturated value of $X_{\mathrm{d}}''$ is taken.

## 3.21 minimum time delay $t_{\mathrm{min}}$

shortest time between the beginning of the short-circuit current and the contact separation of the first pole to open of the switching device

Note 1 to entry: The time $t_{\mathrm{min}}$ is the sum of the shortest possible operating time of a protective relay and the shortest opening time of a circuit-breaker. It does not take into account adjustable time delays of tripping devices.

## 3.22 thermal equivalent short-circuit current $I_{\mathrm{th}}$

the rms value of a current having the same thermal effect and the same duration as the actual short-circuit current, which may contain a DC component and may subside in time

## 3.23 maximum short-circuit current $i_{\mathrm{kWDmax}}$

<doubly-fed asynchronous generator> instantaneous maximum short-circuit current of a wind power station unit with doubly fed asynchronous generator in case of a three-phase short-circuit at the high-voltage side of the unit transformer

## 3.24 maximum short-circuit current $I_{\mathrm{kPFmax}}$

<full-size converter> maximum steady state current of a power station unit with full size converter in case of a three-phase short-circuit at the high-voltage side of the unit transformer

## 3.25 maximum source current $I_{\mathrm{skPF}}$

<full-size converter> rms value of the maximum source current of a power station unit with full size converter and current regulation in case of three-phase short circuit at the high-voltage side of the unit transformer

## 3.26 maximum source current $I_{(1)\mathrm{sk2PF}}$

<full-size converter> rms value of the maximum source current (positive-sequence system) of a power station unit with full size converter and current regulation in case of a line-to-line short circuit or a line-to-line short circuit with earth connection at the high-voltage side of the unit transformer

<!-- PAGE_BREAK -->

## 3.27 ### maximum source current $I_{(1)\mathrm{sk}1\mathrm{PF}}$

<full-size converter, single-phase> rms value of the maximum source current (positive-sequence system) of a power station unit with full-size converter and current regulation in case of a line-to-earth short-circuit at the high-voltage side of the unit transformer

## 3.28 ### impedance of the nodal impedances matrix $Z_{(1)ii}$, $Z_{(2)ii}$, $Z_{(0)ii}$

<self-admittance> diagonal elements of the positive-sequence, or negative-sequence or zero-sequence nodal impedance matrix for the short-circuit location $i$

Note 1 to entry: See Annex B.

## 3.29 ### impedance of the nodal impedances matrix $Z_{(1)ij}$

<mutual admittance> elements of the positive-sequence nodal impedance matrix, where $i$ is the node of the short circuit and $j$ the node where the high-voltage side of a power station unit with full-size converter is connected

Note 1 to entry: See Annex B.

## 4 Symbols, subscripts and superscripts

### 4.1 General The formulas given in this standard are written without specifying units. The symbols represent physical quantities possessing both numerical values and dimensions that are independent of units, provided a consistent unit system is chosen, for example the international system of units (SI). Symbols of complex quantities are underlined, for example $\underline{Z} = R + \mathrm{j}X$.

### 4.2 Symbols

| Symbol | Quantity | | :--- | :--- | | $A$ | Initial value of the DC component $i_{\mathrm{DC}}$ | | $a$ | Complex operator | | $a$ | Ratio between unbalanced short-circuit current and three-phase short-circuit current | | $c$ | Voltage factor | | $c U_{\mathrm{n}} / \sqrt{3}$ | Equivalent voltage source (rms) | | $f$ | Frequency (50 Hz or 60 Hz) | | $I_{\mathrm{b}}$ | Symmetrical short-circuit breaking current (rms) | | $I_{\mathrm{k}}$ | Steady-state short-circuit current (rms) | | $I_{\mathrm{kP}}$ | Steady-state short-circuit current at the terminals (poles) of a generator with compound excitation | | $I_{\mathrm{k}}''$ | Initial symmetrical short-circuit current (rms) | | $I_{\mathrm{LR}}$ | Symmetrical locked-rotor current of an asynchronous generator or motor | | $I_{\mathrm{r}}$ | Rated current of electrical equipment | | $I_{\mathrm{th}}$ | Thermal equivalent short-circuit current | | $i_{\mathrm{DC}}$ | DC component of short-circuit current | | $i_{\mathrm{p}}$ | Peak short-circuit current |

<!-- PAGE_BREAK -->

| Símbolo | Descrição | | :--- | :--- | | $K$ | Correction factor for impedances | | $m$ | Factor for the heat effect of the DC component | | $n$ | Factor for the heat effect of the AC component | | $p$ | Pair of poles of an asynchronous motor | | $p_G$ | Range of generator voltage regulation | | $p_T$ | Range of transformer voltage adjustment | | $P_{\text{krT}}$ | Total loss in transformer windings at rated current | | $P_{\text{rM}}$ | Rated active power of an asynchronous motor ($P_{\text{rM}} = S_{\text{rM}} \cos(\varphi_{\text{rM}}) \eta_{\text{rM}}$) | | $q$ | Factor for the calculation of breaking current of asynchronous motors | | $q_n$ | Nominal cross-section | | $R$ resp. $r$ | Resistance, absolute respectively relative value | | $R_G$ | Resistance of a synchronous machine | | $R_{\text{Gf}}$ | Fictitious resistance of a synchronous machine when calculating $i_p$ | | $S_k''$ | Initial symmetrical short-circuit power (see 3.6) | | $S_r$ | Rated apparent power of electrical equipment | | $t_{\min}$ | Minimum time delay | | $t_r$ | Rated transformation ratio (tap-changer in main position); $t_r \ge 1$ | | $T_k$ | Duration of the short-circuit current | | $U_m$ | Highest voltage for equipment, line-to-line (rms) | | $U_n$ | Nominal system voltage, line-to-line (rms) | | $U_r$ | Rated voltage, line-to-line (rms) | | $u_{\text{kr}}$ | Rated short-circuit voltage of a transformer in per cent | | $u_{\text{kR}}$ | Short-circuit voltage of a short-circuit limiting reactor in per cent | | $u_{\text{Rr}}$ | Rated resistive component of the short-circuit voltage of a transformer in per cent | | $u_{\text{Xr}}$ | Rated reactive component of the short-circuit voltage of a transformer in per cent | | $U_{(1)}, U_{(2)}, U_{(0)}$ | Positive-, negative-, zero-sequence voltage | | $X$ resp. $x$ | Reactance, absolute respectively relative value | | $X_d$ resp. $X_q$ | Synchronous reactance, direct axis respectively quadrature axis | | $X_{\text{dP}}$ | Fictitious reactance of a generator with compound excitation in the case of steady-state short circuit at the terminals (poles) | | $X_d''$ resp. $X_q''$ | Saturated subtransient reactance of a synchronous machine, direct axis respectively quadrature axis | | $x_d$ | Unsaturated synchronous reactance, relative value | | $x_{d\text{ sat}}$ | Saturated synchronous reactance, relative value, reciprocal of the saturated no-load short-circuit ratio | | $Z$ resp. $z$ | Impedance, absolute respectively relative value | | $Z_k$ | Short-circuit impedance of a three-phase AC system | | $Z_{(1)}$ | Positive-sequence short-circuit impedance | | $Z_{(2)}$ | Negative-sequence short-circuit impedance | | $Z_{(0)}$ | Zero-sequence short-circuit impedance | | $\eta$ | Efficiency of asynchronous motors |

<!-- PAGE_BREAK -->

* $\kappa$ - Factor for the calculation of the peak short-circuit current * $\lambda$ - Factor for the calculation of the steady-state short-circuit current * $\mu$ - Factor for the calculation of the symmetrical short-circuit breaking current * $\mu_{\mathrm{WA}}$ - Factor for the calculation of the symmetrical short-circuit breaking current of a wind power station unit with asynchronous generator * $\mu_{\mathrm{WD}}$ - Factor for the calculation of the symmetrical short-circuit breaking current of a wind power station unit with doubly fed asynchronous generator * $\mu_0$ - Absolute permeability of vacuum, $\mu_0 = 4\pi \times 10^{-4}\ \mathrm{H/km}$ * $\rho$ - Resistivity * $\varphi$ - Phase angle * $\vartheta_{\mathrm{e}}$ - Conductor temperature at the end of the short circuit * 01 - Positive-sequence neutral reference * 02 - Negative-sequence neutral reference * 00 - Zero-sequence neutral reference

## 4.3 Subscripts

* $(1)$ - Positive-sequence component * $(2)$ - Negative-sequence component * $(0)$ - Zero-sequence component * $\mathrm{AC}$ - Alternating current * $\mathrm{DC}$ - Direct current * $\mathrm{f}$ - Fictitious * $\mathrm{k}$ or $\mathrm{k3}$ - Three-phase short circuit (see Figure 3a) * $\mathrm{k1}$ - Line-to-earth short circuit, line-to-neutral short circuit (see Figure 3d) * $\mathrm{k2}$ - Line-to-line short circuit (see Figure 3b) * $\mathrm{k2EL2}$ - Line-to-line short circuit with earth connection (see Figure 3c) * $\mathrm{k2EL3}$ - Line-to-line short circuit with earth connection (see Figure 3c) * $\mathrm{kE2E}$ - Line-to-line short circuit with earth connection (see Figure 3c) * $\mathrm{max}$ - Maximum * $\mathrm{min}$ - Minimum * $\mathrm{n}$ - Nominal value * $\mathrm{r}$ - Rated value * $\mathrm{s}$ - Source current * $\mathrm{t}$ - Transferred value * $\mathrm{AT}$ - Auxiliary transformer * $\mathrm{B}$ - Busbar * $\mathrm{E}$ - Earth * $\mathrm{F}$ - Short-circuit location * $\mathrm{G}$ - Generator * $\mathrm{HV}$ - High-voltage, high-voltage side of a transformer * $\mathrm{K}$ - Corrected impedances with the impedance correction factors $K_{\mathrm{T}}$, $K_{\mathrm{G}}$, $K_{\mathrm{S}}$ or $K_{\mathrm{TO}}$ * $\mathrm{LV}$ - Low-voltage, low-voltage side of a transformer * $\mathrm{L}$ - Line

<!-- PAGE_BREAK -->

**LR** Locked rotor **L1, L2, L3** Line conductors of a three-phase AC system **M** Asynchronous motor or group of asynchronous motors **MO** Without motor **MV** Medium-voltage, medium-voltage side of a transformer **N** Neutral of a three-phase AC system, star point of a generator or a transformer **P** Generator with compound excitation **PF** Power station unit with full size converter **PFO** Without current sources of power station units with full size converters **PV** Photovoltaic power station unit **Q** Feeder connection point **R** Short-circuit limiting reactor **S** Power station unit (generator and unit transformer with on-load tap-changer) **SO** Power station unit (generator and unit transformer with constant transformation ratio or off-load taps) **T** Transformer **WA** Wind power station unit with asynchronous generator **WD** Wind power station unit with doubly fed asynchronous generator **WF** Wind power station unit with full size converter

## 4.4 Superscripts

**"** Subtransient (initial) value **'** Resistance or reactance per unit length **b** Before the short circuit

## 5 Characteristics of short-circuit currents: calculating method

## 5.1 General

A complete calculation of short-circuit currents should give the currents as a function of time at the short-circuit location from the initiation of the short circuit up to its end (see Figures 1 and 2), corresponding to the instantaneous value of the voltage before the short circuit.

NOTE In real networks the short-circuit current can deviate from the current shape of Figures 1 and 2.

<!-- PAGE_BREAK -->

> **[Figura]**: A time-domain waveform of the short-circuit current for a far-from-generator fault. The horizontal axis represents Time and the vertical axis represents Current. The waveform shows a decaying asymmetrical sinusoidal current: initially the peaks are high and asymmetric due to the superimposed DC (aperiodic) component, which decays exponentially toward zero. The top envelope starts at $2\sqrt{2}\,I_{\mathrm{k}}''$ and decays, while the bottom envelope rises symmetrically, both converging to the steady-state band of $\pm\sqrt{2}\,I_{\mathrm{k}}$. The peak short-circuit current $i_{\mathrm{p}}$ is marked at the first major peak. The DC component $i_{\mathrm{DC}}$ is shown as a dashed exponential curve starting at initial value $A$ and decaying to zero. Labels indicate "Top envelope", "Bottom envelope", "DC component $i_{\mathrm{DC}}$ of the short-circuit current", and the amplitude levels $2\sqrt{2}\,I_{\mathrm{k}}''$ and $2\sqrt{2}\,I_{\mathrm{k}}$ on the vertical axis.

**Key**

$I_{\mathrm{k}}''$ &emsp; initial symmetrical short-circuit current

$i_{\mathrm{p}}$ &emsp; peak short-circuit current

$I_{\mathrm{k}}$ &emsp; steady-state short-circuit current

$i_{\mathrm{DC}}$ &emsp; DC component of short-circuit current

$A$ &emsp; initial value of the DC component $i_{\mathrm{DC}}$

**Figure 1 - Short-circuit current of a far-from-generator short circuit with constant AC component (schematic diagram)**

In most practical cases a determination like this is not necessary. Depending on the application of the results, it is of interest to know the rms value of the symmetrical AC component and the peak value $i_{\mathrm{p}}$ of the short-circuit current following the occurrence of a short circuit. The highest value $i_{\mathrm{p}}$ depends on the time constant of the decaying aperiodic component and the frequency $f$, that is on the ratio $R/X$ or $X/R$ of the short-circuit impedance $\underline{Z}_{\mathrm{k}}$, and is reached if the short circuit starts at zero voltage. $i_{\mathrm{p}}$ also depends on the decay of the symmetrical AC component of the short-circuit current.

In meshed networks there are several direct-current time constants. That is why it is not possible to give an easy method of calculating $i_{\mathrm{p}}$ and $i_{\mathrm{DC}}$. Special methods to calculate $i_{\mathrm{p}}$ with sufficient accuracy are given in Clause 8.

<!-- PAGE_BREAK -->

> **[Figura]**: Time-domain plot of short-circuit current for a near-to-generator fault with a decaying AC component. The vertical axis is labeled "Current" and the horizontal axis "Time." Two dashed envelope curves (top and bottom) start wide apart at the left, reflecting the large initial peak, then converge symmetrically toward a steady-state sinusoidal band at the right. The top envelope begins at approximately $2\sqrt{2}\,I_k''$ and decays to $2\sqrt{2}\,I_k$ at steady state. A dashed curve running above the time axis represents the DC component $i_\text{DC}$ of the short-circuit current, decaying exponentially from its initial value $A$ toward zero. The label $i_p$ marks the first (highest) current peak. The oscillating waveform beneath the envelopes shows many cycles of AC current whose amplitude decreases from the initial subtransient value to the final steady-state value. The bottom envelope mirrors the top envelope below the time axis. The source credit "IEC" appears at the lower right.

**Key**

$I_k''$ &nbsp; initial symmetrical short-circuit current

$i_\text{p}$ &nbsp; peak short-circuit current

$I_\text{k}$ &nbsp; steady-state short-circuit current

$i_\text{DC}$ &nbsp; DC component of short-circuit current

$A$ &nbsp; initial value of the DC component $i_\text{DC}$

**Figure 2 - Short-circuit current of a near-to-generator short-circuit with decaying AC component (schematic diagram)**

<!-- PAGE_BREAK -->

> **[Figura 3a]**: Schematic of a three-phase short circuit. Three horizontal lines (L3, L2, L1, top to bottom) run from left to right with open-triangle symbols (representing connections). A vertical bus bar connects all three lines; from this bus a single vertical conductor runs down to earth (shown as a hatched ground plane). The subtransient short-circuit current $I''_{k3}$ is indicated by a downward arrow on this vertical conductor, flowing into the earth.

**Figure 3a - Three-phase short circuit**

> **[Figura 3b]**: Schematic of a line-to-line short circuit. Three horizontal lines (L3, L2, L1) with open-triangle symbols. A vertical conductor connects only L2 and L1 (the two lower lines); no earth connection is made. The subtransient short-circuit current $I''_{k2}$ is indicated by a downward arrow on the connecting conductor between L2 and L1.

**Figure 3b - Line-to-line short circuit**

> **[Figura 3c]**: Schematic of a line-to-line short circuit with earth connection. Three horizontal lines (L3, L2, L1) with open-triangle symbols. A vertical bus connects L2 and L1, and a separate conductor also runs from this junction to earth (hatched ground plane). Partial subtransient currents $I''_{k2EL3}$ and $I''_{k2EL2}$ are shown as downward arrows on the line conductors, while $I''_{kE2E}$ is shown flowing into the earth. A legend below indicates: solid arrow = Short-circuit current; open/hollow arrow = Partial short-circuit currents in conductors and earth return.

**Figure 3c - Line-to-line short circuit with earth connection**

> **[Figura 3d]**: Schematic of a line-to-earth short circuit. Three horizontal lines (L3, L2, L1) with open-triangle symbols. Only L1 (the bottom line) is connected via a vertical conductor to earth (hatched ground plane). The subtransient short-circuit current $I''_{k1}$ is shown as a downward arrow on that conductor, flowing into the earth. The same legend applies: solid arrow = Short-circuit current; hollow arrow = Partial short-circuit currents in conductors and earth return.

**Figure 3d - Line-to-earth short circuit**

**Figure 3 - Characterization of short-circuits and their currents**

## 5.2 Calculation assumptions

The calculation of maximum and minimum short-circuit currents is based on the following simplifications.

a) For the duration of the short circuit there is no change in the type of short circuit involved, that is, a three-phase short-circuit remains three-phase and a line-to-earth short circuit remains line-to-earth during the time of short circuit.

b) For the duration of the short circuit, there is no change in the network involved.

c) The impedance of the transformers is referred to the tap-changer in main position.

d) Arc resistances are not taken into account.

e) Shunt admittances of non-rotating loads shall be neglected in the positive-, the negative- and the zero-sequence system.

f) Line capacitances shall be neglected in the positive- and negative-sequence system. Line capacitances in the zero-sequence system shall be taken into account in low-impedance earthed networks having an earth-fault factor (see IEC 60027-1) higher than $1{,}4$.

g) Magnetising admittances of transformers shall be neglected in the positive- and negative-sequence system.

Despite these assumptions being not strictly true for the power systems considered, the result of the calculation does fulfil the objective to give results which are generally of acceptable accuracy.

<!-- PAGE_BREAK -->

For balanced and unbalanced short-circuits as shown in Figure 3, the short-circuit currents can be calculated by the application of symmetrical components (see 5.3.2).

The impedances of the equipment in superimposed or subordinated networks are to be divided or multiplied by the square of the rated transformation ratio $r_{\mathrm{t}}$. Voltages and currents are to be converted only by the rated transformation ratio $r_{\mathrm{r}}$. If there are several transformers with slightly differing rated transformation ratios ($r_{\mathrm{rT1}}, r_{\mathrm{rT2}}, \ldots, r_{\mathrm{rTn}}$), in between two systems, the arithmetic mean value can be used.

For per unit or other similar unit systems, no transformation is necessary if these systems are coherent, i.e. $U_{\mathrm{rTHV}} / U_{\mathrm{rTLV}} = U_{\mathrm{nHV}} / U_{\mathrm{nLV}}$ for each transformer in the system with partial short-circuit currents. $U_{\mathrm{rTHV}} / U_{\mathrm{rTLV}}$ is normally not equal to $U_{\mathrm{nHV}} / U_{\mathrm{nLV}}$ (see IEC TR 60909-2 and the examples given in IEC TR 60909-4).

## 5.3 Method of calculation

### 5.3.1 Equivalent voltage source at the short-circuit location

The method used for calculation is based on the introduction of an equivalent voltage source at the short-circuit location. The equivalent voltage source is the only active voltage of the system. All network feeders, synchronous and asynchronous machines are replaced by their internal impedances (see Clause 6).

In all cases it is possible to determine the short-circuit current at the short-circuit location F with the help of an equivalent voltage source. Operational data and the load of consumers, tap-changer position of transformers, excitation of generators, and so on, are dispensable; additional calculations about all the different possible load flows at the moment of short-circuit are superfluous.

Figure 4 shows an example of the equivalent voltage source at the short-circuit location F as the only active voltage of the system fed by a transformer without or with on-load tap-changer. All other active voltages in the system are short-circuited. Thus the network feeder in Figure 4a is represented by its internal impedance $Z_{\mathrm{Qt}}$ transferred to the LV-side of the transformer (see 6.2) and the transformer by its impedance referred to the LV-side (see 6.3). The shunt admittances of the line, of the transformer and of the non-rotating loads are not considered in accordance with 5.2 e) to g).

<!-- PAGE_BREAK -->

> **[Figura]**: Figure 4a - System diagram. A one-line schematic showing a network feeder (hatched box, left) connected through a busbar Q, then through a transformer T (with turns ratio $t_{\mathrm{r}}:1$, HV side left, LV side right) to busbar A, then through a line L to fault point F, where a three-phase short-circuit (k3) is indicated. The feeder is characterised by $U_{\mathrm{nQ}}$ and $I_{\mathrm{kQ}}''$. Loads $P, Q$ are tapped at intermediate and end nodes. The nominal system voltage $U_{\mathrm{n}}$ is indicated at fault point F.

**Figure 4a - System diagram**

> **[Figura]**: Figure 4b - Equivalent circuit diagram of the positive-sequence system. A series impedance ladder network on a single line, referenced to neutral busbar 01 at the bottom. From left to right the elements are: $R_{\mathrm{Qt}}$ and $j X_{\mathrm{Qt}}$ (feeder impedance converted to LV side), then node Q, followed by $R_{\mathrm{TLVK}}$ and $j X_{\mathrm{TLVK}}$ (transformer impedance corrected with $K_{\mathrm{T}}$, converted to LV side), then node A, followed by $R_{\mathrm{L}}$ and $j X_{\mathrm{L}}$ (line impedance), terminating at fault point F. At F, an ideal voltage source $\dfrac{c U_{\mathrm{n}}}{\sqrt{3}}$ is connected between F and the neutral reference 01, representing the equivalent voltage source. The initial symmetrical short-circuit current $I_{\mathrm{k}}''$ flows through this source.

**Figure 4b - Equivalent circuit diagram of the positive-sequence system**

NOTE The index (1) for the impedances of the positive-sequence system is omitted. 01 marks the positive-sequence neutral reference. The impedances of the network feeder and the transformer are converted to the LV-side and the last one is also corrected with $K_{\mathrm{T}}$ (see 6.3.3).

**Figure 4 - Illustration for calculating the initial symmetrical short-circuit current $I_{\mathrm{k}}''$ in compliance with the procedure for the equivalent voltage source**

If there are no national standards, it seems adequate to choose a voltage factor $c$ according to Table 1, considering that the highest voltage in a normal (undisturbed) system does not differ, on average, by more than approximately $+5\,\%$ (some LV systems) or $+10\,\%$ (some HV systems) from the nominal system voltage $U_{\mathrm{n}}$.

<!-- PAGE_BREAK -->

Table 1 - Voltage factor $c$

| Nominal system voltage $U_{\text{n}}$ | Voltage factor $c$ for the calculation of maximum short-circuit currents $c_{\text{max}}^{\text{a}}$ | Voltage factor $c$ for the calculation of minimum short-circuit currents $c_{\text{min}}$ | | :--- | :---: | :---: | | Low voltage 100 V to 1 000 V (IEC 60038:2009, Table 1) | $1{,}05^{\text{c}}$ / $1{,}10^{\text{d}}$ | $0{,}95^{\text{c}}$ / $0{,}90^{\text{d}}$ | | High voltage$^{\text{b}}$ >1 kV to 230 kV (IEC 60038:2009, Tables 3, 4) | $1{,}10$ | $1{,}00$ | | High voltage$^{\text{b, e}}$ >230 kV (IEC 60038:2009, Table 5) | $1{,}10$ | $1{,}00$ |

$^{\text{a}}$ $c_{\text{max}} U_{\text{n}}$ should not exceed the highest voltage $U_{\text{m}}$ for equipment of power systems. $^{\text{b}}$ If no nominal system voltage is defined, $c_{\text{max}} U_{\text{n}} = U_{\text{m}}$ or $c_{\text{min}} U_{\text{n}} = 0{,}90 \cdot U_{\text{m}}$ should be applied. $^{\text{c}}$ For low-voltage systems with a tolerance of $\pm6\,\%$, for example systems renamed from 380 V to 400 V. $^{\text{d}}$ For low-voltage systems with a tolerance of $\pm10\,\%$. $^{\text{e}}$ For nominal system voltages related to $U_{\text{m}} > 420\text{ kV}$, the voltage factors $c$ are not defined in this standard.

## 5.3.2 Symmetrical components

In three-phase AC systems the calculation of the current values resulting from balanced and unbalanced short circuits is simplified by the use of symmetrical components. This postulates that the electrical equipment has a balanced structure, for example in the case of transposed overhead lines. The results of the short-circuit current calculation have an acceptable accuracy also in the case of untransposed overhead lines.

Using this method, the currents in each line conductor are found by superposing the currents of the three symmetrical component systems:

- positive-sequence current $I_{(1)}$; - negative-sequence current $I_{(2)}$; - zero-sequence current $I_{(0)}$.

Taking the line conductor L1 as reference, the currents $I_{\text{L1}}$, $I_{\text{L2}}$, and $I_{\text{L3}}$ are given by

$$ I_{\text{L1}} = I_{(1)} + I_{(2)} + I_{(0)} \tag{1} $$

$$ I_{\text{L2}} = \underline{a}^2 \cdot I_{(1)} + \underline{a} \cdot I_{(2)} + I_{(0)} \tag{2} $$

$$ I_{\text{L3}} = \underline{a} \cdot I_{(1)} + \underline{a}^2 \cdot I_{(2)} + I_{(0)} \tag{3} $$

with

$$ \underline{a} = -\frac{1}{2} + \mathrm{j}\frac{1}{2}\sqrt{3} \quad \text{and} \quad \underline{a}^2 = -\frac{1}{2} - \mathrm{j}\frac{1}{2}\sqrt{3} $$

Each of the three symmetrical component systems has its own impedance.

The following types of unbalanced short-circuits are treated in this standard:

<!-- PAGE_BREAK -->

- line-to-line short-circuit (see Figure 3b), - line-to-line short-circuit with earth connection (see Figure 3c), - line-to-earth short-circuit (see Figure 3d).

For the purpose of this standard, one has to make a distinction between short-circuit impedances at the short-circuit location $F$ and the short-circuit impedances of individual electrical equipment.

The values of positive-sequence and negative-sequence impedances can differ from each other in the case of rotating machines and power station units with full size converter.

Except for special cases, the zero-sequence short-circuit impedances at the short-circuit location differ from the positive-sequence and negative-sequence short-circuit impedances.

NOTE See IEC 62428.

## 6 Short-circuit impedances of electrical equipment

### 6.1 General

In network feeders, transformers, overhead lines, cables and reactors, positive-sequence and negative-sequence short-circuit impedances are equal: $\underline{Z}_{(2)} = \underline{Z}_{(1)}$

The impedances of generators (G), network transformers (T) and power station units (S) respectively (SO) shall be multiplied with the impedance correction factors $K_{\mathrm{G}}$, $K_{\mathrm{T}}$ and $K_{\mathrm{S}}$ or $K_{\mathrm{SO}}$ when calculating maximum short-circuit currents with the equivalent voltage source at the short-circuit location according to this standard.

NOTE Examples for the introduction of impedance correction factors are given in IEC TR 60909-4.

### 6.2 Network feeders

If a three-phase short circuit in accordance with Figure 5a is fed from a network in which only the initial symmetrical short-circuit current $I_{\mathrm{kQ}}''$ at the feeder connection point Q is known, then the equivalent impedance $Z_{\mathrm{Q}}$ of the network (positive-sequence short-circuit impedance) at the feeder connection point Q should be determined by:

$$Z_{\mathrm{Q}} = \frac{c \cdot U_{\mathrm{nQ}}}{\sqrt{3} \cdot I_{\mathrm{kQ}}''} \tag{4}$$

If $R_{\mathrm{Q}} / X_{\mathrm{Q}}$ is known, then $X_{\mathrm{Q}}$ has to be calculated as follows:

$$X_{\mathrm{Q}} = \frac{Z_{\mathrm{Q}}}{\sqrt{1 + \left(R_{\mathrm{Q}} / X_{\mathrm{Q}}\right)^{2}}} \tag{5}$$

<!-- PAGE_BREAK -->

![img-9.jpeg](img-9.jpeg)

> **[Figura 5]**: Two side-by-side circuit diagrams. **Figure 5a (Without transformer):** Top half shows a single-line system diagram with a busbar at point Q connected to a fault point k3 via a line, with nominal voltage $U_{nQ}$ and initial short-circuit current $I''_{kQ}$ labelled. Bottom half shows the positive-sequence equivalent circuit: an impedance block $Z_Q$ in series with a voltage source $cU_{nQ}/\sqrt{3}$, with current $I''_{kQ}$ flowing, referenced to node 01. **Figure 5b (With transformer):** Top half shows a single-line system diagram with a high-voltage (HV) to low-voltage (LV) transformer T between points Q and A, rated transformation ratio $t_r : 1$ with $t_r = U_{rTHV}/U_{rTLV}$, voltage $U_{nQ}$ and current $I''_{kQ}$ on the HV side, and voltage $U_n$ on the LV side, with fault point k3. Bottom half shows the equivalent circuit referred to the LV side: impedance $Z_{Qt} = Z_Q / t_r^2$ representing the feeder, followed by $Z_{TLVK} = K_T Z_{TLV}$ representing the transformer, in series with a voltage source $cU_n/\sqrt{3}$, with current $I''_{kA}$ flowing, referenced to node 01.

**Figure 5a - Without transformer** $\qquad$ **Fig. 5b - With transformer**

**Figure 5 - System diagram and equivalent circuit diagram for network feeders**

If a short circuit in accordance with Figure 5b is fed by a transformer from a high-voltage network in which only the initial symmetrical short-circuit current $I_{\mathrm{kQ}}^{\prime\prime}$ at the feeder connection point Q is known, then the positive-sequence equivalent short-circuit impedance $Z_{\mathrm{Qt}}$ referred to the low-voltage side of the transformer is to be determined by:

$$Z_{\mathrm{Qt}} = \frac{c \cdot U_{\mathrm{nQ}}}{\sqrt{3} \cdot I_{\mathrm{kQ}}^{\prime\prime}} \cdot \frac{1}{t_{\mathrm{r}}^{2}} \tag{6}$$

where

$U_{\mathrm{nQ}}$ is the nominal system voltage at the feeder connection point Q;

$I_{\mathrm{kQ}}^{\prime\prime}$ is the initial symmetrical short-circuit current at the feeder connection point Q;

$c$ is the voltage factor (see Table 1) for the nominal system voltage $U_{\mathrm{n}}$;

$t_{\mathrm{r}}$ is the rated transformation ratio at which the on-load tap-changer is in the main position.

In the case of high-voltage feeders with nominal voltages above 35 kV fed by overhead lines, the equivalent impedance $Z_{\mathrm{Q}}$ may in many cases be considered as a reactance, i.e. $Z_{\mathrm{Q}} = 0 + \mathrm{j}X_{\mathrm{Q}}$. In other cases, if no accurate value is known for the resistance $R_{\mathrm{Q}}$ of network feeders, one may substitute $R_{\mathrm{Q}} = 0{,}1\, X_{\mathrm{Q}}$ where $X_{\mathrm{Q}} = 0{,}995\, Z_{\mathrm{Q}}$. The resistance has to be considered, if the peak short-circuit current $i_{\mathrm{p}}$ or the DC-component $i_{\mathrm{DC}}$ is to be calculated.

The initial symmetrical short-circuit currents $I_{\mathrm{kQmax}}^{\prime\prime}$ and $I_{\mathrm{kQmin}}^{\prime\prime}$ on the high-voltage side of the transformer shall be given by the supply company or by an adequate calculation according to this standard.

In special cases the zero-sequence equivalent short-circuit impedance of network feeders may need to be considered, depending on the winding configuration and the star point earthing of the transformer.

NOTE See for instance items 6 and 8 in Table 1 of IEC TR 60909-4:2000.

<!-- PAGE_BREAK -->

## 6.3 Transformers

### 6.3.1 Two-winding transformers

The positive-sequence short-circuit impedances of two-winding transformers $\underline{Z}_{\mathrm{T}} = R_{\mathrm{T}} + \mathrm{j}X_{\mathrm{T}}$ with and without on-load tap-changer can be calculated from the rated transformer data as follows:

$$ Z_{\mathrm{T}} = \frac{u_{\mathrm{kr}}}{100 \%} \cdot \frac{U_{\mathrm{rT}}^{2}}{S_{\mathrm{rT}}} \tag{7} $$

$$ R_{\mathrm{T}} = \frac{u_{\mathrm{Rr}}}{100 \%} \cdot \frac{U_{\mathrm{rT}}^{2}}{S_{\mathrm{rT}}} = \frac{P_{\mathrm{krT}}}{3 \cdot I_{\mathrm{rT}}^{2}} \tag{8} $$

$$ X_{\mathrm{T}} = \sqrt{Z_{\mathrm{T}}^{2} - R_{\mathrm{T}}^{2}} \tag{9} $$

where

$U_{\mathrm{rT}}$ is the rated voltage of the transformer on the high-voltage or low-voltage side;

$I_{\mathrm{rT}}$ is the rated current of the transformer on the high-voltage or low-voltage side;

$S_{\mathrm{rT}}$ is the rated apparent power of the transformer;

$P_{\mathrm{krT}}$ is the total loss of the transformer in the windings at rated current;

$u_{\mathrm{kr}}$ is the short-circuit voltage at rated current in per cent;

$u_{\mathrm{Rr}}$ is the rated resistive component of the short-circuit voltage in per cent.

The resistive component $u_{\mathrm{Rr}}$ can be calculated from the total losses $P_{\mathrm{krT}}$ in the windings at the rated current $I_{\mathrm{rT}}$, both referred to the same transformer side (see Formula (8)).

The ratio $R_{\mathrm{T}} / X_{\mathrm{T}}$ generally decreases with transformer size. For large transformers the resistance is so small that the impedance may be assumed to consist only of reactance when calculating short-circuit currents. The resistance is to be considered if the peak short-circuit current $i_{\mathrm{p}}$ or the DC component $i_{\mathrm{DC}}$ is to be calculated.

The necessary data for the calculation of $\underline{Z}_{\mathrm{T}} = R_{\mathrm{T}} + \mathrm{j}X_{\mathrm{T}} = \underline{Z}_{(1)} = \underline{Z}_{(2)}$ may be taken from the rating plate. The zero-sequence short-circuit impedance $\underline{Z}_{(0)\mathrm{T}} = R_{(0)\mathrm{T}} + \mathrm{j}X_{(0)\mathrm{T}}$ may be obtained from the rating plate or from the manufacturer.

> **NOTE** Actual data for two-winding transformers used as network transformers or in power stations are given in IEC TR 60909-2. Zero-sequence impedance arrangements for the calculation of unbalanced short-circuit currents are given in IEC TR 60909-4.

### 6.3.2 Three-winding transformers

In the case of three-winding transformers, the positive-sequence short-circuit impedances $\underline{Z}_{\mathrm{A}}$, $\underline{Z}_{\mathrm{B}}$, and $\underline{Z}_{\mathrm{C}}$ referring to Figure 6 can be calculated by the three short-circuit impedances (referred to side A of the transformer):

<!-- PAGE_BREAK -->

$$ Z_{\mathrm{AB}} = \left(\frac{u_{\mathrm{RrAB}}}{100\%} + \mathrm{j}\frac{u_{\mathrm{XrAB}}}{100\%}\right) \cdot \frac{U_{\mathrm{rTA}}^2}{S_{\mathrm{rTAB}}} \quad \text{(side C open)} \tag{10a} $$

$$ Z_{\mathrm{AC}} = \left(\frac{u_{\mathrm{RrAC}}}{100\%} + \mathrm{j}\frac{u_{\mathrm{XrAC}}}{100\%}\right) \cdot \frac{U_{\mathrm{rTA}}^2}{S_{\mathrm{rTAC}}} \quad \text{(side B open)} \tag{10b} $$

$$ Z_{\mathrm{BC}} = \left(\frac{u_{\mathrm{RrBC}}}{100\%} + \mathrm{j}\frac{u_{\mathrm{XrBC}}}{100\%}\right) \cdot \frac{U_{\mathrm{rTA}}^2}{S_{\mathrm{rTBC}}} \quad \text{(side A open)} \tag{10c} $$

with

$$ u_{\mathrm{Xr}} = \sqrt{u_{\mathrm{kr}}^2 - u_{\mathrm{Rr}}^2} \tag{10d} $$

by the formulas

$$ Z_{\mathrm{A}} = \frac{1}{2} \left(Z_{\mathrm{AB}} + Z_{\mathrm{AC}} - Z_{\mathrm{BC}}\right) \tag{11a} $$

$$ Z_{\mathrm{B}} = \frac{1}{2} \left(Z_{\mathrm{BC}} + Z_{\mathrm{AB}} - Z_{\mathrm{AC}}\right) \tag{11b} $$

$$ Z_{\mathrm{C}} = \frac{1}{2} \left(Z_{\mathrm{AC}} + Z_{\mathrm{BC}} - Z_{\mathrm{AB}}\right) \tag{11c} $$

where

- $U_{\mathrm{rTA}}$ is the rated voltage of side A; - $S_{\mathrm{rTAB}}$ is the rated apparent power between sides A and B; - $S_{\mathrm{rTAC}}$ is the rated apparent power between sides A and C; - $S_{\mathrm{rTBC}}$ is the rated apparent power between sides B and C; - $u_{\mathrm{RrAB}}, u_{\mathrm{XrAB}}$ are the rated resistive and reactive components of the short-circuit voltage, given in per cent between sides A and B; - $u_{\mathrm{RrAC}}, u_{\mathrm{XrAC}}$ are the rated resistive and reactive components of the short-circuit voltage, given in per cent between sides A and C; - $u_{\mathrm{RrBC}}, u_{\mathrm{XrBC}}$ are the rated resistive and reactive components of the short-circuit voltage, given in per cent between sides B and C.

<!-- PAGE_BREAK -->

> **[Figura]**: Figure 6a shows the winding connection denotation of a three-winding transformer. On the left, terminal A (HV side) connects to the primary winding, terminal B (MV side) to the secondary winding, and terminal C (LV side) to the tertiary winding. The transformer symbol depicts a delta-star-star (or similar) arrangement with the three winding terminals clearly labeled. Figure 6b shows the positive-sequence equivalent circuit of the same three-winding transformer. It is a T-circuit: terminal A connects through series impedance $\underline{Z}_{\mathrm{A}}$ to a central node, from which impedance $\underline{Z}_{\mathrm{B}}$ leads to terminal B, and impedance $\underline{Z}_{\mathrm{C}}$ leads vertically upward to terminal C. The reference bus (zero-potential rail, labeled 01) runs horizontally at the bottom.

**Figure 6a - Denotation of winding connections**

**Figure 6b - Equivalent circuit diagram (positive-sequence system)**

**Figure 6 - Three-winding transformer (example)**

The zero-sequence impedances of three-winding transformers may be obtained from the manufacturer.

NOTE Examples for the impedances of three-winding transformers are given in IEC TR 60909-2. Additional information can be found in IEC TR 60909-4.

## 6.3.3 Impedance correction factors for two- and three-winding network transformers

A network transformer is a transformer connecting two or more networks at different voltages. The impedance correction factors shall be applied when calculating maximum short-circuit currents only. In case of unbalanced short-circuits, the impedance correction factors shall be applied also to the negative-sequence and the zero-sequence impedances.

For two-winding network transformers with and without on-load tap-changer, an impedance correction factor $K_{\mathrm{T}}$ is to be introduced in addition to the impedance evaluated according to Formulas (7) to (9): $\underline{Z}_{\mathrm{TK}} = K_{\mathrm{T}} \underline{Z}_{\mathrm{T}}$ where $\underline{Z}_{\mathrm{T}} = R_{\mathrm{T}} + \mathrm{j}X_{\mathrm{T}}$.

$$K_{\mathrm{T}} = 0{,}95 \cdot \frac{c_{\max}}{1 + 0{,}6 \cdot x_{\mathrm{T}}} \tag{12a}$$

where $x_{\mathrm{T}}$ is the relative reactance of the transformer $x_{\mathrm{T}} = X_{\mathrm{T}} / \left(U_{\mathrm{rT}}^{2} / S_{\mathrm{rT}}\right)$ and $c_{\max}$ from Table 1 is related to the nominal voltage of the network connected to the low-voltage side of the network transformer. This correction factor shall not be introduced for unit transformers of power station units (see 6.7), and of wind power station units (see 6.8).

If the long-term operating conditions of network transformers before the short-circuit are known for sure, then Formula (12b) may be used instead of Formula (12a).

$$K_{\mathrm{T}} = \frac{U_{\mathrm{n}}}{U^{\mathrm{b}}} \cdot \frac{c_{\max}}{1 + x_{\mathrm{T}} \cdot \left(I_{\mathrm{T}}^{\mathrm{b}} / I_{\mathrm{rT}}\right) \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{T}}^{\mathrm{b}}}} \tag{12b}$$

where

$c_{\max}$ &emsp; is the voltage factor from Table 1, related to the nominal voltage of the network connected to the low-voltage side of the network transformer;

<!-- PAGE_BREAK -->

$$ x_{\mathrm{T}} = X_{\mathrm{T}} / \left(U_{\mathrm{rT}}^{2} / S_{\mathrm{rT}}\right); $$

$U^{\mathrm{b}}$ is the highest operating voltage before short circuit;

$I_{\mathrm{T}}^{\mathrm{b}}$ is the highest operating current before short circuit (this depends on network configuration and relevant reliability philosophy);

$\cos \varphi_{\mathrm{T}}^{\mathrm{b}}$ is the power factor of the transformer before short circuit.

For three-winding network transformers with and without on-load tap-changer, three impedance correction factors can be found using the relative values of the reactances of the transformer (see 6.3.2):

$$ K_{\mathrm{TAB}} = 0{,}95 \cdot \frac{c_{\max}}{1 + 0{,}6 \cdot x_{\mathrm{TAB}}} \tag{13a} $$

$$ K_{\mathrm{TAC}} = 0{,}95 \cdot \frac{c_{\max}}{1 + 0{,}6 \cdot x_{\mathrm{TAC}}} \tag{13b} $$

$$ K_{\mathrm{TBC}} = 0{,}95 \cdot \frac{c_{\max}}{1 + 0{,}6 \cdot x_{\mathrm{TBC}}} \tag{13c} $$

Together with the impedances $Z_{\mathrm{AB}}$, $Z_{\mathrm{AC}}$ and $Z_{\mathrm{BC}}$ according to Formula (10), the corrected values $Z_{\mathrm{ABK}} = K_{\mathrm{TAB}} Z_{\mathrm{AB}}$, $Z_{\mathrm{ACK}} = K_{\mathrm{TAC}} Z_{\mathrm{AC}}$ and $Z_{\mathrm{BCK}} = K_{\mathrm{TBC}} Z_{\mathrm{BC}}$ can be found. With these impedances the corrected equivalent impedances $Z_{\mathrm{AK}}$, $Z_{\mathrm{BK}}$ and $Z_{\mathrm{CK}}$ shall be calculated using the procedure given in Formula (11).

The three impedance correction factors given in Formula (13) shall be introduced also to the negative-sequence and to the zero-sequence systems.

Impedances between a star point and earth shall be introduced without correction factor.

> **NOTE** Equivalent circuits of the positive-sequence and the zero-sequence system are given in IEC TR 60909-4:2000, Table 1, items 4 to 7 for different cases of star point earthing. In general the impedances $Z_{(0)\mathrm{A}}$, $Z_{(0)\mathrm{B}}$ or $Z_{(0)\mathrm{C}}$ are similar to $Z_{(1)\mathrm{A}}$, $Z_{(1)\mathrm{B}}$ or $Z_{(1)\mathrm{C}}$. An example for the introduction of the correction factors of Formula (13) to the positive-sequence and the zero-sequence system impedances of the equivalent circuits is given in 2.2 of IEC TR 60909-4:2000.

If in special cases, for instance in the case of auto-transformers with on-load tap-changer, the short-circuit voltages of transformers $u_{\mathrm{k}}$ at the position $+p_{\mathrm{T}}$ and $u_{\mathrm{k}}$ at the position $-p_{\mathrm{T}}$ (see IEC TR 60909-2) both are considerably higher than the value $u_{\mathrm{k}}$, it may be unnecessary to introduce impedance correction factors $K_{\mathrm{T}}$.

## 6.4 Overhead lines and cables

The positive-sequence short-circuit impedance $Z_{\mathrm{L}} = R_{\mathrm{L}} + \mathrm{j}X_{\mathrm{L}}$ may be calculated from the conductor data, such as the cross-sections and the centre-distances of the conductors.

For measurement of t...

<!-- PAGE_BREAK -->

The effective resistance per unit length $R_{\mathrm{L}}'$ of overhead lines at the conductor temperature $20^{\circ}\mathrm{C}$ may be calculated from the nominal cross-section $q_{\mathrm{n}}$ and the resistivity $\rho$:

$$ R_{\mathrm{L}}' = \frac{\rho}{q_{\mathrm{n}}} \tag{14} $$

The following values for resistivity may be used:

Copper: $\rho = \frac{1}{54}\,\frac{\Omega\mathrm{mm}^2}{\mathrm{m}}$

Aluminium: $\rho = \frac{1}{34}\,\frac{\Omega\mathrm{mm}^2}{\mathrm{m}}$

Aluminium alloy: $\rho = \frac{1}{31}\,\frac{\Omega\mathrm{mm}^2}{\mathrm{m}}$

The reactance per unit length $X_{\mathrm{L}}'$ for overhead lines may be calculated, assuming transposition, from:

$$ X_{\mathrm{L}}' = \omega \cdot \frac{\mu_{0}}{2\pi} \cdot \left(\frac{1}{4n} + \ln \frac{d}{r}\right) \tag{15} $$

where

$d$ is the geometric mean distance between conductors, or the centre of bundles: $d = \sqrt[3]{d_{\mathrm{L1L2}} \cdot d_{\mathrm{L2L3}} \cdot d_{\mathrm{L3L1}}}$;

$r$ is the radius of a single conductor. In the case of conductor bundles, $r$ is to be substituted by $r_{\mathrm{B}} = \sqrt[3]{n \cdot r \cdot R^{n - 1}}$, where $R$ is the bundle radius (see IEC TR 60909-2);

$n$ is the number of bundled conductors; for single conductors $n = 1$;

$\mu_{0} = 4\pi \cdot 10^{-4} \, \mathrm{H/km}$

## 6.5 Short-circuit current-limiting reactors

The positive-sequence, the negative-sequence, and the zero-sequence short-circuit impedances are equal, assuming geometric symmetry. Short-circuit current-limiting reactors shall be treated as a part of the short-circuit impedance.

$$ Z_{\mathrm{R}} = \frac{u_{\mathrm{kR}}}{100\%} \cdot \frac{U_{\mathrm{n}}}{\sqrt{3} \cdot I_{\mathrm{rR}}} \quad \text{and} \quad R_{\mathrm{R}} \ll X_{\mathrm{R}} \tag{16} $$

where

$u_{\mathrm{kR}}$ and $I_{\mathrm{rR}}$ are given on the rating plate;

$U_{\mathrm{n}}$ is the nominal system voltage.

## 6.6 Synchronous machines

### 6.6.1 Synchronous generators

When calculating maximum initial symmetrical short-circuit currents in systems fed directly from generators without unit transformers, for example in industrial networks or in low-voltage networks, the following impedance shall be used in the positive-sequence system:

<!-- PAGE_BREAK -->

$$ \underline{Z}_{\mathrm{GK}} = K_{\mathrm{G}} \cdot \underline{Z}_{\mathrm{G}} = K_{\mathrm{G}} \cdot \left(R_{\mathrm{G}} + \mathrm{j} X_{\mathrm{d}}''\right) \tag{17} $$

with the correction factor

$$ K_{\mathrm{G}} = \frac{U_{\mathrm{n}}}{U_{\mathrm{rG}}} \cdot \frac{c_{\max}}{1 + x_{\mathrm{d}}'' \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{18} $$

where

- $\underline{Z}_{\mathrm{GK}}$ is the corrected subtransient impedance of the generator; - $c_{\max}$ is the voltage factor according to Table 1; - $U_{\mathrm{n}}$ is the nominal system voltage; - $U_{\mathrm{rG}}$ is the rated voltage of the generator; - $R_{\mathrm{G}}$ is the resistance of the generator; - $X_{\mathrm{d}}''$ is the saturated subtransient reactance of the generator; - $\underline{Z}_{\mathrm{G}}$ is the subtransient impedance of the generator in the positive-sequence system; - $\cos \varphi_{\mathrm{rG}}$ is the power factor of the generator under rated conditions; - $x_{\mathrm{d}}''$ is the relative saturated subtransient reactance of the generator related to the rated impedance: $x_{\mathrm{d}}'' = X_{\mathrm{d}}'' / Z_{\mathrm{rG}}$ where $Z_{\mathrm{rG}} = U_{\mathrm{rG}}^{2} / S_{\mathrm{rG}}$.

If the terminal voltage of the generator is permanently different from $U_{\mathrm{rG}}$, it may be necessary to introduce $U_{\mathrm{G}} = U_{\mathrm{rG}} (1 + p_{\mathrm{G}})$ instead of $U_{\mathrm{rG}}$ to Formula (18), when calculating maximum three-phase short-circuit currents.

For the short-circuit impedances of synchronous generators in the negative-sequence system, the following applies with $K_{\mathrm{G}}$ from Formula (18):

$$ \underline{Z}_{(2)\mathrm{GK}} = K_{\mathrm{G}} \cdot \underline{Z}_{(2)\mathrm{G}} = K_{\mathrm{G}} \cdot \left(R_{(2)\mathrm{G}} + \mathrm{j} X_{(2)\mathrm{G}}\right) \tag{19} $$

with $X_{(2)\mathrm{G}} = \left(X_{\mathrm{d}}'' + X_{\mathrm{q}}''\right) / 2$

If $X_{\mathrm{q}}''$ is not known, it is allowed to take $X_{(2)\mathrm{G}} = X_{\mathrm{d}}''$.

For the short-circuit impedance of synchronous generators in the zero-sequence system, the following applies with $K_{\mathrm{G}}$ from Formula (18):

$$ \underline{Z}_{(0)\mathrm{GK}} = K_{\mathrm{G}} \cdot \underline{Z}_{(0)\mathrm{G}} = K_{\mathrm{G}} \cdot \left(R_{(0)\mathrm{G}} + \mathrm{j} X_{(0)\mathrm{G}}\right) \tag{20} $$

If an impedance is present between the neutral point of the generator and earth, the correction factor $K_{\mathrm{G}}$ shall not be applied to this impedance.

When calculating the minimum short-circuit current use $K_{\mathrm{G}} = 1$.

The need for the calculations of minimum short-circuit currents may arise because of underexcited operation of generators (low-load condition in cable systems or in systems including long overhead lines, hydro pumping stations). In this case special considerations beyond the scope and procedure given in this standard have to be taken into account (see for instance 2).

<!-- PAGE_BREAK -->

## 6.6.2 Synchronous compensators and motors

When calculating the initial symmetrical short-circuit current $I_{\mathrm{k}}''$, the peak short-circuit current $i_{\mathrm{p}}$, the symmetrical short-circuit breaking current $I_{\mathrm{b}}$, and the steady-state short-circuit current $I_{\mathrm{k}}$, synchronous compensators are treated in the same way as synchronous generators.

If synchronous motors have a voltage regulation, they are treated like synchronous generators. If not, they are subject to additional considerations.

## 6.7 Power station units

### 6.7.1 Power station units with on-load tap-changer

For the calculation of maximum short-circuit currents of power station units (S) with on-load tap-changer, the following formula for the impedance of the whole power station unit is used for short circuits on the high-voltage side of the unit transformer (see Figure 8c):

$$ Z_{\mathrm{SK}} = K_{\mathrm{S}} \cdot \left(t_{\mathrm{r}}^{2} \cdot Z_{\mathrm{G}} + Z_{\mathrm{THV}}\right) \tag{21} $$

with the correction factor

$$ K_{\mathrm{S}} = \frac{U_{\mathrm{nQ}}^{2}}{U_{\mathrm{rG}}^{2}} \cdot \frac{U_{\mathrm{rTLV}}^{2}}{U_{\mathrm{rTHV}}^{2}} \cdot \frac{c_{\max}}{1 + \left| x_{\mathrm{d}}'' - x_{\mathrm{T}} \right| \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{22} $$

where

- $Z_{\mathrm{SK}}$ is the corrected impedance of a power station unit with on-load tap-changer referred to the high-voltage side; - $Z_{\mathrm{G}}$ is the subtransient impedance of the generator $Z_{\mathrm{G}} = R_{\mathrm{G}} + \mathrm{j} X_{\mathrm{d}}''$, see 6.6.1; - $Z_{\mathrm{THV}}$ is the impedance of the unit transformer related to the high-voltage side (without correction factor $K_{\mathrm{T}}$); - $U_{\mathrm{nQ}}$ is the nominal system voltage at the feeder connection point Q of the power station unit; - $U_{\mathrm{rG}}$ is the rated voltage of the generator; - $\cos \varphi_{\mathrm{rG}}$ is the power factor of the generator under rated conditions; - $x_{\mathrm{d}}''$ is the relative saturated subtransient reactance of the generator related to the rated impedance: $x_{\mathrm{d}}'' = X_{\mathrm{d}}'' / Z_{\mathrm{rG}}$ where $Z_{\mathrm{rG}} = U_{\mathrm{rG}}^{2} / S_{\mathrm{rG}}$; - $x_{\mathrm{T}}$ is the relative saturated reactance of the unit transformer at the main position of the on-load tap-changer: $x_{\mathrm{T}} = X_{\mathrm{T}} / (U_{\mathrm{rT}}^{2} / S_{\mathrm{rT}})$; - $t_{\mathrm{r}}$ is the rated transformation ratio of the unit transformer: $t_{\mathrm{r}} = U_{\mathrm{rTHV}} / U_{\mathrm{rTLV}}$.

When calculating the minimum short-circuit current, use $K_{\mathrm{S}} = 1$.

If the minimum operating voltage $U_{\mathrm{Qmin}}^{\mathrm{b}} \geq U_{\mathrm{nQ}}$ at the high-voltage side of the unit transformer of the power station unit is well established from long-term operating experience of the system, then the product $U_{\mathrm{nQ}} \cdot U_{\mathrm{Qmin}}^{\mathrm{b}}$

<!-- PAGE_BREAK -->

It is assumed that the operating voltage at the terminals of the generator is equal to $U_{\mathrm{rG}}$. If the voltage $U_{\mathrm{G}}$ is permanently higher than $U_{\mathrm{rG}}$, then $U_{\mathrm{Gmax}} = U_{\mathrm{rG}}(1 + p_{\mathrm{G}})$ should be introduced instead of $U_{\mathrm{rG}}$, with, for instance, $p_{\mathrm{G}} = 0.05$.

If underexcited operation of the power station unit is expected at some time (for instance to a large extent especially in pumped storage plants), then only when calculating unbalanced short-circuit currents with earth connection (see Figures 3c and 3d) the application of $K_{\mathrm{S}}$ according to Formula (22) may lead to results at the non-conservative side. Special considerations are necessary in this case, for instance with the superposition method.

When calculating the partial short-circuit current $I_{\mathrm{kS}}''$ at the high-voltage side of the unit transformer or the total short-circuit current at the short-circuit location on the high-voltage side of a power station unit, it is not necessary to take into account the contribution to the short circuit $I_{\mathrm{kS}}''$ of the motors connected to the auxiliary transformer.

> **NOTE** IEC TR 60909-4 provides help for users in such cases.

## 6.7.2 Power station units without on-load tap-changer

For the calculation of maximum short-circuit currents of power station units (SO) without on-load tap-changer, the following formula for the impedance of the whole power station unit is used for a short circuit on the high-voltage side of the unit transformer (see Figure 8d):

$$ \underline{Z}_{\mathrm{SOK}} = K_{\mathrm{SO}} \cdot \left(t_{\mathrm{r}}^{2} \cdot \underline{Z}_{\mathrm{G}} + \underline{Z}_{\mathrm{THV}}\right) \tag{23} $$

with the correction factor

$$ K_{\mathrm{SO}} = \frac{U_{\mathrm{nQ}}}{U_{\mathrm{rG}} \cdot (1 + p_{\mathrm{G}})} \cdot \frac{U_{\mathrm{rTLV}}}{U_{\mathrm{rTHV}}} \cdot \left(1 \pm p_{\mathrm{T}}\right) \cdot \frac{c_{\max}}{1 + x_{\mathrm{d}}'' \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{24} $$

where

* $\underline{Z}_{\mathrm{SOK}}$ is the corrected short-circuit impedance of the power station unit without on-load tap-changer; * $\underline{Z}_{\mathrm{G}}$ is the subtransient impedance of the generator, see 6.6.1; * $\underline{Z}_{\mathrm{THV}}$ is the impedance of the unit transformer related to the high-voltage side (without correction factor $K_{\mathrm{T}}$); * $U_{\mathrm{nQ}}$ is the nominal system voltage at the feeder connection point Q of the power station unit; * $U_{\mathrm{rG}}$ is the rated voltage of the generator; $U_{\mathrm{Gmax}} = U_{\mathrm{rG}}(1 + p_{\mathrm{G}})$, with for instance $p_{\mathrm{G}} = 0.05$ up to 0.10; * $\cos \varphi_{\mathrm{rG}}$ is the power factor of the generator under rated conditions; * $x_{\mathrm{d}}''$ is the relative saturated subtransient reactance of the generator related to the rated impedance: $x_{\mathrm{d}}'' = X_{\mathrm{d}}'' / Z_{\mathrm{G}}$.

<!-- PAGE_BREAK -->

sequence impedances of the power station unit. When an impedance is present between the star point of the transformer and earth, the correction factor $K_{\mathrm{SO}}$ shall not be applied to this impedance.

The correction factor is not conditional upon whether the generator was overexcited or underexcited before the short circuit.

When calculating the partial short-circuit current $I''_{\mathrm{kSO}}$ at the high-voltage side of the unit transformer or the total short-circuit current at the short-circuit location on the high-voltage side of a power station unit, it is not necessary to take into account the contribution to the short-circuit current $I''_{\mathrm{kSO}}$ of the motors connected to the auxiliary transformer.

When calculating the minimum short-circuit current, use $K_{\mathrm{SO}} = 1$.

## 6.8 Wind power station units

### 6.8.1 General

In 6.8, the short-circuit currents of wind power stations with asynchronous generators as well as doubly fed asynchronous generators are considered. Wind power stations with full size converter are treated in 6.9.

For the calculation of short-circuit currents the generators of wind power stations and their unit transformers are combined into one unit. All quantities are related to the high-voltage side of the unit transformer.

Short-circuit currents are not dealt with in this standard, which occur at the terminals of doubly fed asynchronous generators or the converter terminals of wind power stations with synchronous or asynchronous generators connected to full size converters. The manufacturer may give information for this case.

In many cases grid connection rules will require the wind power station to feed in mostly reactive current during a short circuit. During this interval the station will act as a regulated current source (see 7.2.1).

An impedance correction factor $K_{\mathrm{T}}$ for the unit transformers of a wind power station unit shall not be taken into account.

### 6.8.2 Wind power station units with asynchronous generator

The impedance $Z_{\mathrm{G}}$ of the asynchronous generator shall be calculated as follows:

$$Z_{\mathrm{G}} = \frac{1}{I_{\mathrm{LR}} / I_{\mathrm{rG}}} \cdot \frac{U_{\mathrm{rG}}}{\sqrt{3} \cdot I_{\mathrm{rG}}} = \frac{1}{I_{\mathrm{LR}} / I_{\mathrm{rG}}} \cdot \frac{U_{\mathrm{rG}}^2}{S_{\mathrm{rG}}} \tag{25}$$

where

| Symbol | Description | |---|---| | $U_{\mathrm{rG}}$ | is the rated voltage of the asynchronous generator; | | $I_{\mathrm{rG}}$ | is the rated current of the asynchronous generator; | | $S_{\mathrm{rG}}$ | is rated apparent power of the asynchronous generator; | | $I_{\mathrm{LR}}/I_{\mathrm{rG}}$ | is the ratio of the symmetrical locked-rotor current to the rated current of the asynchronous generator. |

The complex value of the impedance $Z_{\mathrm{G}}$ shall be calculated with:

<!-- PAGE_BREAK -->

$$ Z_G = R_G + j X_G = \left(\frac{R_G}{X_G} + j\right) \cdot \frac{Z_G}{\sqrt{1 + \left(R_G / X_G\right)^2}} \tag{26} $$

If $R_G / X_G$ is not provided by the manufacturer, then $R_G / X_G = 0{,}1$ can be used.

The total positive-sequence short-circuit impedance $Z_{WA}$ of a wind power station unit with asynchronous generator for the calculation of the short-circuit current contribution on the high-voltage side of the unit transformer shall be calculated with Formula (27):

$$ Z_{WA} = t_r^2 \cdot Z_G + Z_{THV} \tag{27} $$

where

- $Z_G$ is the impedance of the asynchronous generator, Formula (26); - $Z_{THV}$ is the impedance of the unit transformer at the high-voltage side; - $t_r$ is the rated transformation ratio of the unit transformer: $t_r = U_{rTHV} / U_{rTLV}$.

In case of unbalanced short circuits, $Z_{(2)WA} / Z_{WA} = 1$ can be used. The zero-sequence impedance $Z_{(0)WA}$ depends on the type of transformer and earthing.

## 6.8.3 Wind power station units with doubly fed asynchronous generator

The total positive-sequence short-circuit impedance $Z_{WD}$ of a wind power station with doubly fed asynchronous generator shall be calculated as follows.

$$ Z_{WD} = \frac{\sqrt{2} \cdot \kappa_{WD} \cdot U_{rTHV}}{\sqrt{3} \cdot i_{WDmax}} \tag{28} $$

where

- $U_{rTHV}$ is the rated voltage of the unit transformer at the high-voltage side; - $\kappa_{WD}$ is the factor for the calculation of the peak short-circuit current, given by the manufacturer and referred to the high-voltage side; - $i_{WDmax}$ is the highest instantaneous short-circuit value in case of a three-phase short-circuit.

The factor $\kappa_{WD}$ depends on the influences of the converter protection equipment as crowbar and chopper resistance. If $\kappa_{WD}$ is not known, then $\kappa_{WD} = 1{,}7$ shall be used.

The complex value of the short-circuit impedance $Z_{WD}$ shall be calculated by Formula (29).

$$ Z_{WD} = R_{WD} + j X_{WD} = \left(\frac{R_{WD}}{X_{WD}} + j\right) \cdot \frac{Z_{WD}}{\sqrt{1 + \left(R_{WD} / X_{WD}\right)^2}} \tag{29} $$

If $R_{WD} / X_{WD}$ is not provided by the manufacturer, then $R_{WD} / X_{WD} = 0{,}1$ can be used.

In case of unbalanced short-circuits, $Z_{(2)WD}$ depends on the design and control strategies, the zero-sequence impedance $Z_{(0)WD}$ depends on the type of transformer and earthing. The values are given by the manufacturer.

NOTE There is no direct relationship between the factor $\kappa_{WD}$ of Formula (28) and the ratio $R_{WD} / X_{WD}$ of Formula (29) due to the influence of the converter and its protection system on the maximum $i_{WDmax}$.

<!-- PAGE_BREAK -->

## 6.9 Power station units with full size converter

Power stations units with full size converter (PF), e.g. wind power station units (WF) and photovoltaic station units (PV), are modelled in the positive-sequence system by a current source. The source current depends on the type of short circuit and has to be provided by the manufacturer. The positive-sequence shunt impedance $Z_{\mathrm{PF}}$ is assumed to be infinite.

In case of unbalanced short circuits the negative-sequence impedances $Z_{(2)\mathrm{PF}}$ depend on the design and control strategies, the values are given by the manufacturer. The zero-sequence impedance $Z_{(0)\mathrm{PF}}$ is infinite.

Power station units with full size converter may be neglected if their contributions are not higher than $5\%$ of the initial short circuit without these power station units.

## 6.10 Asynchronous motors

The impedance $Z_{\mathrm{M}}$ of asynchronous motors in the positive- and negative-sequence systems can be determined by:

$$ Z_{\mathrm{M}} = \frac{1}{I_{\mathrm{LR}} / I_{\mathrm{rM}}} \cdot \frac{U_{\mathrm{rM}}}{\sqrt{3} \cdot I_{\mathrm{rM}}} = \frac{1}{I_{\mathrm{LR}} / I_{\mathrm{rM}}} \cdot \frac{U_{\mathrm{rM}}^{2}}{S_{\mathrm{rM}}} \tag{30} $$

where

- $U_{\mathrm{rM}}$ is the rated voltage of the motor; - $I_{\mathrm{rM}}$ is the rated current of the motor; - $S_{\mathrm{rM}}$ is the rated apparent power of the motor: $S_{\mathrm{rM}} = P_{\mathrm{rM}} / (\eta_{\mathrm{rM}} \cos \varphi_{\mathrm{rM}})$; - $I_{\mathrm{LR}} / I_{\mathrm{rM}}$ is the ratio of the locked-rotor current to the rated current of the motor.

The complex value of the impedance $Z_{\mathrm{M}}$ shall be calculated with:

$$ Z_{\mathrm{M}} = R_{\mathrm{M}} + \mathrm{j} X_{\mathrm{M}} = \left(\frac{R_{\mathrm{M}}}{X_{\mathrm{M}}} + \mathrm{j}\right) \cdot \frac{Z_{\mathrm{M}}}{\sqrt{1 + \left(R_{\mathrm{M}} / X_{\mathrm{M}}\right)^{2}}} \tag{31} $$

If $R_{\mathrm{M}} / X_{\mathrm{M}}$ is not provided by the manufacturer, the following relations may be used with sufficient accuracy for $R_{\mathrm{M}} / X_{\mathrm{M}}$:

- $R_{\mathrm{M}} / X_{\mathrm{M}} = 0.10$, with $X_{\mathrm{M}} = 0.995 Z_{\mathrm{M}}$ for high-voltage motors with powers $P_{\mathrm{rM}}$ per pair of poles $\geq 1$ MW; - $R_{\mathrm{M}} / X_{\mathrm{M}} = 0.15$, with $X_{\mathrm{M}} = 0.989 Z_{\mathrm{M}}$ for high-voltage motors with powers $P_{\mathrm{rM}}$ per pair of poles $< 1$ MW; - $R_{\mathrm{M}} / X_{\mathrm{M}} = 0.42$, with $X_{\mathrm{M}} = 0.922 Z_{\mathrm{M}}$ for low-voltage motor groups with connection cables.

The saturated impedance $Z_{\mathrm{M}}$ may also be calculated from the parameters of the electrical equivalent circuit for locked-rotor conditions.

The zero-sequence system impedance $Z_{(0)\mathrm{M}}$ of the motor shall be given by the manufacturer, if needed (see Clause 11).

<!-- PAGE_BREAK -->

## 6.11 Static converter fed drives

Reversible static converter-fed drives (for example, rolling mill drives) are considered for three-phase short circuits only, if the rotational masses of the motors and the static equipment provide reverse transfer of energy for deceleration (a transient inverter operation) at the time of short circuit. Then they contribute only to the initial symmetrical short-circuit current $I_{\text{k}}''$ and to the peak short-circuit current $i_{\text{p}}$. They do not contribute to the symmetrical short-circuit breaking current $I_{\text{b}}$ and the steady-state short-circuit current $I_{\text{k}}$.

As a result, reversible static converter-fed drives are treated for the calculation of short-circuit currents in a similar way to asynchronous motors. The following applies:

$Z_{\text{M}}$ is the impedance according to Formula (30);

$U_{\text{rM}}$ is the rated voltage of the static converter transformer on the network side or rated voltage of the static converter, if no transformer is present;

$I_{\text{rM}}$ is the rated current of the static converter transformer on the network side or rated current of the static converter, if no transformer is present;

$I_{\text{LR}} / I_{\text{rM}} = 3$;

$R_{\text{M}} / X_{\text{M}} = 0{,}10$ with $X_{\text{M}} = 0{,}995\ Z_{\text{M}}$.

All other static converters are disregarded for the short-circuit current calculation according to this standard.

## 6.12 Capacitors and non-rotating loads

Due to the calculation methods given in Clause 5, it is not allowed to take into account parallel admittances and non-rotating loads as stated in 5.2 e) and 5.2 f).

The discharge current of the shunt capacitors may be neglected for the calculation of the peak short-circuit current.

The effect of series capacitors can be neglected in the calculation of short-circuit currents, if they are equipped with voltage-limiting devices in parallel, acting if a short circuit occurs.

In the case of high-voltage direct-current transmission systems, the capacitor banks and filters need special considerations when calculating AC short-circuit currents.

## 7 Calculation of initial short-circuit current

### 7.1 General

#### 7.1.1 Overview

The maximum short-circuit current is responsible for the rating of equipment regarding the mechanical and thermal stresses, the minimum short-circuit current has to be calculated for the selection of the system protection. Table 2 shows an overview of the short-circuit currents and types of failures that have to be considered.

<!-- PAGE_BREAK -->

### Table 2 - Importance of short-circuit currents

| Short-circuit currents | Equipment | Relevant currents | | | | :--- | :--- | :---: | :---: | :---: | | | | **k3** | **k2** | **k1** | | **Maximum currents stress:** | | | | | | - dynamic | components of installations | $i_{\mathrm{p}}$ | $i_{\mathrm{p}}$ | - | | - switching on | switching devices | $i_{\mathrm{p}}$ | - | $i_{\mathrm{p}}$ | | - switching off | switching devices | $I_{\mathrm{b}}$ | - | $I_{\mathrm{b}}$ | | - thermal | components of installations, lines | $I_{\mathrm{th}}$ | - | $I_{\mathrm{th}}$ | | **Minimum currents:** | | | | | | - tripping of relays | protection | - | $I_{\mathrm{k}}''$, $I_{\mathrm{k}}$ | $I_{\mathrm{k}}''$, $I_{\mathrm{k}}$ |

In general, a distinction is made between far-from-generator and near-to-generator short circuits (see 3.16 and 3.17).

In addition, it is necessary to distinguish between single-fed short-circuit, multiple single-fed short circuits and multiple-fed short circuits.

Single-fed short circuits supplied by a transformer according to Figure 4 may a priori be regarded as far-from-generator short-circuits if $X_{\mathrm{TLVK}} \geq 2X_{\mathrm{Qt}}$ with $X_{\mathrm{Qt}}$ calculated in accordance with 6.2 and $X_{\mathrm{TLVK}} = K_{\mathrm{T}}X_{\mathrm{TLV}}$ in accordance with 6.3.

In the calculation of the short-circuit currents in systems supplied by generators, power-stations and motors (near-to-generator and/or near-to-motor short-circuits), it is of interest to know not only the initial symmetrical short-circuit current $I_{\mathrm{k}}''$ and the peak short-circuit current $i_{\mathrm{p}}$, but also the symmetrical short-circuit breaking current $I_{\mathrm{b}}$ and the steady-state short-circuit current $I_{\mathrm{k}}$. In this case, the symmetrical short-circuit breaking current $I_{\mathrm{b}}$ is smaller than the initial symmetrical short-circuit current $I_{\mathrm{k}}''$. Normally, the steady-state short-circuit current $I_{\mathrm{k}}$ is smaller than the symmetrical short-circuit breaking current $I_{\mathrm{b}}$.

In a near-to-generator short circuit, the AC component of the short-circuit current normally decays with time. An example is shown in Figure 2. It could happen that the decaying short-circuit current reaches zero for the first time, some cycles after the short circuit took place. This is possible if the DC time constant of a synchronous machine is larger than the subtransient time constant. This phenomenon is not dealt with in this standard.

The decaying aperiodic component $i_{\mathrm{DC}}$ of the short-circuit current can be calculated according to Formula (81).

If $Z_{(2)}$ is not known for the calculation of the initial symmetrical short-circuit current, it is allowed to take $Z_{(2)} = Z_{(1)}$.

The type of short circuit which leads to the highest short-circuit current depends on the values of the positive-sequence, negative-sequence, and zero-sequence short-circuit impedances of the system. Figure 7 illustrates this for the special case where $Z_{(0)}$, $Z_{(2)}$...

<!-- PAGE_BREAK -->

> **[Figura]**: A two-axis graph used to determine the type of short-circuit that produces the highest initial short-circuit current relative to the three-phase value. The horizontal axis represents $Z_{(2)}/Z_{(0)}$ ranging from 0 to 1,0, and the vertical axis (left) represents $Z_{(2)}/Z_{(0)}$ ranging from 0 to 1,4, with a secondary vertical axis (right) representing $Z_{(0)}/Z_{(2)}$ from 0,8 to $\infty$. Several curved and straight boundary lines divide the chart into regions labeled **k1** (single line-to-earth short-circuit), **k2** (line-to-line short-circuit), **k2E** (line-to-line short-circuit with earth connection), **k3** (three-phase short-circuit), and **kE2E**. Lines of constant $a$ values (ratio of unbalanced to three-phase short-circuit current) are drawn, with values labeled: 2,5; 2,0; 1,6; 1,5; 1,4; 1,3; 1,2; 1,1; 1,05; 1,0. An "Example" point is marked within the k1 region. The IEC logo appears at the bottom right.

$a$ is the relationship of the unbalanced short-circuit current to the three-phase short-circuit current.

**Example:**

$Z_{(2)} / Z_{(1)} = 0{,}50$ and $Z_{(2)} / Z_{(0)} = 0{,}65$: The single line-to-earth short circuit will give the highest short-circuit current.

**Figure 7 - Diagram to determine the short-circuit type (Figure 3) for the highest initial short-circuit current referred to the initial three-phase short-circuit current when the impedance angles of the sequence impedances $Z_{(1)}$, $Z_{(2)}$, $Z_{(0)}$ are identical**

For the common case when $Z_{(0)}$ is larger than $Z_{(2)} = Z_{(1)}$, the highest initial short-circuit current will occur for the three-phase short-circuit. However, for short-circuits near transformers with low zero-sequence impedance, $Z_{(0)}$ may be smaller than $Z_{(1)}$. In that case, the highest initial short-circuit current $I_{\text{kE2E}}$ will occur for a line-to-line short-circuit with earth connection (see Figure 7 for $Z_{(2)}/Z_{(1)} = 1$ and $Z_{(2)}/Z_{(0)} > 1$).

Short circuits may have one or more sources, as shown in Figures 8, 9 and 10. Calculations are simplest for balanced short circuits on radial systems, as the individual contributions to a balanced short circuit can be evaluated separately for each source (Figure 9).

<!-- PAGE_BREAK -->

> **[Figura]**: Schematic of Figure 8a. A network feeder (represented by a cross-hatched box on the left) connects to a transformer T (with LV on the left side and HV on the right side), labelled with voltage $U_{nQ}$ below the LV terminal. From the HV side, a line of impedance L runs to the right toward a fault point F, where a three-phase short circuit k3 is indicated by a diagonal arrow and dashed lines. The nominal voltage at the fault bus is $U_n$.

**Figure 8a - Short circuit fed from a network feeder via a transformer**

> **[Figura]**: Schematic of Figure 8b. A three-phase synchronous generator G (circle labelled G, 3~) is connected on its right terminal at voltage $U_{rG}$. From this terminal a line of impedance L runs to the right toward a fault point F, where a three-phase short circuit k3 is indicated by a diagonal arrow and dashed lines. The nominal voltage at the fault bus is $U_n$.

**Figure 8b - Short circuit fed from one generator**

> **[Figura]**: Schematic of Figure 8c. A three-phase asynchronous motor M (circle labelled M, 3~) is connected at voltage $U_{rM}$. From its terminal a line of impedance L runs to the right toward a fault point F, where a three-phase short circuit k3 is indicated by a diagonal arrow and dashed lines. The nominal voltage at the fault bus is $U_n$.

**Figure 8c - Short circuit fed from one asynchronous motor**

> **[Figura]**: Schematic of Figure 8d. A three-phase synchronous generator G (circle labelled G, 3~) at voltage $U_{rG}$ connects to the LV side of a unit transformer T (shown with delta-wye symbol, with an on-load tap-changer indicated by a small arrow on the transformer). The HV side feeds a line of impedance L leading to fault point F with a three-phase short circuit k3 and dashed lines; the fault bus voltage is $U_n$. A brace below the generator and transformer labels this assembly as S, SO (power station unit with or without on-load tap-changer).

**Figure 8d - Short circuit fed from one power station unit (generator and unit transformer with or without on-load tap-changer)**

> **[Figura]**: Schematic of Figure 8e. A three-phase doubly fed asynchronous generator G (circle labelled G, 3~) has its stator connected directly to the LV side of a unit transformer T (shown with the standard transformer symbol). Additionally, an AC/DC-DC/AC power converter block is connected between the rotor circuit and the LV bus. The HV side of the transformer feeds a line of impedance L to a fault point F with a three-phase short circuit k3 and dashed lines; the fault bus voltage is $U_n$. A brace below labels the entire wind power unit as WD.

**Figure 8e - Short circuit fed from one wind power station unit with doubly fed asynchronous generator**

> **[Figura]**: Schematic of Figure 8f. A three-phase generator G (circle labelled G, 3~) connects to a full-size AC/DC-DC/AC power converter block. The converter output connects to the LV side of a unit transformer T (standard transformer symbol), whose HV side feeds a line of impedance L to a fault point F with a three-phase short circuit k3 and dashed lines; the fault bus voltage is $U_n$. A brace below labels the entire wind power unit as WF.

**Figure 8f - Short circuit fed from one wind power station unit with full size converter**

<!-- PAGE_BREAK -->

> **[Figura]**: Schematic of Figure 8g showing a photovoltaic (PV) power station unit connected through a DC/AC full-size converter to a low-voltage (LV) busbar, then through a transformer T to a high-voltage (HV) busbar, followed by a line L to fault point k3 at location F, with nominal voltage $U_\mathrm{n}$ indicated. The PV source block is highlighted with a brace beneath.

**Figure 8g - Short circuit fed from one photovoltaic power station unit with full size converter**

**Figure 8 - Examples of single-fed short-circuits**

While using fuses or current-limiting circuit-breakers to protect substations, the initial symmetrical short-circuit current is first calculated as if these devices were not available. From the calculated initial symmetrical short-circuit current and characteristic curves of the fuses or current-limiting circuit-breakers, the cut-off current is determined, which is the peak short-circuit current of the downstream substation.

For the calculation of the initial symmetrical short-circuit current $I_{\mathrm{k}}''$, the symmetrical short-circuit breaking current $I_{\mathrm{b}}$, and the steady-state short-circuit current $I_{\mathrm{k}}$ at the short-circuit location, the system may be converted by network reduction into an equivalent short-circuit impedance $Z_{\mathrm{k}}$ at the short-circuit location. This procedure is not allowed when calculating the peak short-circuit current $i_{\mathrm{p}}$.

> **[Figura]**: Schematic of Figure 9 showing a multiple single-fed short circuit. Four parallel feeding branches connect to a common busbar leading to fault point k3 at location F. The branches include: (1) a synchronous generator G (3~) feeding through a transformer, with currents $I_{\mathrm{kS}}''$, $i_{\mathrm{pS}}$, $I_{\mathrm{bS}}$, $I_{\mathrm{kS}}$; (2) a network feeder through a transformer, with currents $I_{\mathrm{kT}}''$, $i_{\mathrm{pT}}$, $I_{\mathrm{bT}}$, $I_{\mathrm{kT}}$; (3) a wind power generator (WF) with AC/DC/AC full-size converter, with currents $I_{\mathrm{kWF}}''$, $i_{\mathrm{pWF}}$, $I_{\mathrm{bWF}}$, $I_{\mathrm{kWF}}$; and (4) a motor M (3~) with currents $I_{\mathrm{kM}}''$, $i_{\mathrm{pM}}$, $I_{\mathrm{bM}}$. The total resultant quantities $I_{\mathrm{kmax}}''$, $i_{\mathrm{p}}$, $I_{\mathrm{b}}$, $I_{\mathrm{k}}$ are shown at the fault point k3.

**Figure 9 - Example of a multiple single-fed short circuit**

In case of multiple-fed short circuit as in Figure 10, and for all cases of unbalanced short circuits, network reduction is necessary to calculate short-circuit impedances $Z_{(1)}$, $Z_{(2)}$ and $Z_{(0)}$ at the short-circuit location.

<!-- PAGE_BREAK -->

![img-24.jpeg](img-24.jpeg)

**Figure 10a - System diagram**

![img-25.jpeg](img-25.jpeg)

**Figure 10b - Equivalent circuit diagram for the calculation of the short-circuit current (cables of the power stations units are neglected)**

**Figure 10 - Example of multiple-fed short circuit**

## 7.1.2 Maximum and minimum short-circuit currents

When calculating maximum short-circuit currents, the following conditions apply.

a) Voltage factor $c_{\text{max}}$ according to Table 1 shall be applied for the calculation of maximum short-circuit currents in the absence of a national standard.

b) Choose the system configuration and the maximum contribution from power station units and network feeders which lead to the maximum value of short-circuit current at the short-

<!-- PAGE_BREAK -->

circuit location, or for accepted sectioning of the network to control the short-circuit current.

c) Impedance correction factors shall be introduced in the positive-, the negative- and the zero-sequence system with exception of the impedances between neutral point and earth.

d) When equivalent impedances $Z_{\mathrm{Q}}$ are used to represent external networks, the minimum equivalent short-circuit impedance shall be used which corresponds to the maximum short-circuit current contribution from the network feeders.

e) Motors shall be included if appropriate in accordance with 6.10.

f) Resistance $R_{\mathrm{L}}$ of lines (overhead lines and cables) shall be introduced at a temperature of $20^{\circ}\mathrm{C}$.

When calculating minimum short-circuit currents, the following conditions apply.

1) Voltage factor $c_{\mathrm{min}}$ for the calculation of minimum short-circuit currents shall be applied according to Table 1.

2) Choose the system configuration and the minimum contribution from power station units and network feeders which lead to a minimum value of short-circuit current at the short-circuit location.

3) The impedance correction factors are equal to 1.

4) Contributions of wind power stations units shall be neglected.

5) Contributions of photovoltaic power station units shall be neglected.

6) Contributions of motors shall be neglected.

7) Resistances $R_{\mathrm{L}}$ of lines (overhead lines and cables, line conductors, and neutral conductors) shall be introduced at a higher temperature:

$$ R_{\mathrm{L}} = \left[1 + \alpha \cdot \left(\beta_{\mathrm{e}} - 20^{\circ}\mathrm{C}\right)\right] \cdot R_{\mathrm{L20}} \tag{32} $$

where

$R_{\mathrm{L20}}$ is the resistance at a temperature of $20^{\circ}\mathrm{C}$;

$\beta_{\mathrm{e}}$ is the conductor temperature in degrees Celsius at the end of the short-circuit duration;

$\alpha$ is a factor equal to 0,004/K, valid with sufficient accuracy for most practical purposes for copper, aluminium and aluminium alloy.

NOTE For $\beta_{\mathrm{e}}$, see for instance IEC 60865-1, IEC 60949 and IEC 60986.

## 7.1.3 Contribution of asynchronous motors to the short-circuit current

Asynchronous motors have to be considered in the calculation of maximum short-circuit current. Low-voltage motors are to be taken into account in auxiliaries of power station units and in industrial and similar installations, for example in networks of chemical and steel industries and pump-stations.

Those high-voltage and low-voltage motors may be neglected, provided that they are not switched in at the same time according to the circuit diagram (interlocking) or to the process (reversible drives).

Low-voltage motors are usually connected to the busbar by cables with different lengths and cross-sections. For simplification of the calculation, groups of motors including their connection cables may be combined to a single equivalent motor.

For these equivalent asynchronous motors

<!-- PAGE_BREAK -->

$I_{\text{rM}}$ is the sum of the rated currents of all motors in a group of motors (equivalent motor);

$$ I_{\text{LR}} / I_{\text{rM}} = 5; $$

$R_{\text{M}} / X_{\text{M}} = 0.42$ leading to $\kappa_{\text{M}} = 1.3$

$P_{\text{rM}} / p = 0.05 \text{ MW}$ if nothing definite is known, where $p$ is the number of pairs of poles.

In the case of a short circuit on the high-voltage side, the rated current of the transformer may be used for the calculation of $Z_{\text{M}}$ according to Formula (30) instead of the sum of the rated currents $I_{\text{rM}}$ of all motors.

## 7.2 Three-phase initial short-circuit current

### 7.2.1 General

In general, the initial symmetrical short-circuit current $I_{\text{k}}''$ shall be calculated using Formula (33) with the equivalent voltage source $c U_{\text{n}} / \sqrt{3}$ at the short-circuit location and the short-circuit impedance $Z_{\text{k}} = |R_{\text{k}} + \text{j}X_{\text{k}}|$.

$$ I_{\text{k}}'' = \frac{c \cdot U_{\text{n}}}{\sqrt{3} \cdot Z_{\text{k}}} = \frac{c \cdot U_{\text{n}}}{\sqrt{3} \cdot \sqrt{R_{\text{k}}^{2} + X_{\text{k}}^{2}}} \tag{33} $$

The equivalent voltage source $c U_{\text{n}} / \sqrt{3}$ shall be introduced at the short-circuit location (see Figure 4) with the factor $c$ according to Table 1.

The short-circuit impedance can be found by network reduction or from the diagonal element of the nodal impedance matrix of the positive-sequence system for the node $i$, where the short circuit occurs ($Z_{\text{k}} = Z_{ii}$). The nodal impedance matrix is the inverse of the nodal admittance matrix, see Annex B.

If power station units with full size converter are to be considered, then the maximum initial short-circuit current shall be calculated as follows:

$$ I_{\text{kmax}}'' = \frac{1}{Z_{\text{k}}} \frac{c_{\text{max}} \cdot U_{\text{n}}}{\sqrt{3}} + \frac{1}{Z_{\text{k}}} \sum_{j = 1}^{n} Z_{ij} \cdot I_{\text{skPF}j} = I_{\text{kmaxPFO}}'' + I_{\text{kPF}}'' \tag{34} $$

where

$I_{\text{skPF}j}$ is the rms value of the maximum source current (positive-sequence system) in case of three-phase short-circuit at the high-voltage side of the unit transformer, given by the manufacturer;

$Z_{ii}, Z_{ij}$ are the absolute values of the elements of the nodal impedance matrix of the positive-sequence system, where $i$ is the short-circuit node and $j$ are the nodes where power station units with full size converters are connected (see Annex B);

$I_{\text{kmaxPFO}}''$ is the maximum initial symmetrical short-circuit current without the influence of power station units with full size converter calculated by Formula (33) using $c_{\text{max}}$;

$I_{\text{kPF}}''$ is the sum of the contributions of power station units with full size converter to the initial short-circuit current.

<!-- PAGE_BREAK -->

## 7.2.2 Short-circuit currents inside a power station unit with on-load tap-changer

For calculating the partial short-circuit currents $I_{\mathrm{kG}}^{\prime\prime}$ and $I_{\mathrm{kT}}^{\prime\prime}$ with a short circuit at F1 in Figure 11, in the case of a power station unit with on-load tap-changer, the partial initial symmetrical short-circuit currents are given by:

$$ I_{\mathrm{kG}}^{\prime\prime} = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot K_{\mathrm{G},\mathrm{S}} \cdot Z_{\mathrm{G}}} \tag{35} $$

with

$$ K_{\mathrm{G},\mathrm{S}} = \frac{c_{\max}}{1 + x_{\mathrm{d}}^{\prime\prime} \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{36} $$

$$ I_{\mathrm{kT}}^{\prime\prime} = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot \left| Z_{\mathrm{TLV}} + \frac{Z_{\mathrm{Qmin}}}{t_{\mathrm{r}}^{2}} \right|} \tag{37} $$

where

$Z_{\mathrm{G}}$ is the subtransient impedance of the generator, see 6.6.1;

$x_{\mathrm{d}}^{\prime\prime}$ is the saturated subtransient reactance referred to the rated impedance: $x_{\mathrm{d}}^{\prime\prime} = X_{\mathrm{d}}^{\prime\prime} / Z_{\mathrm{rG}}$ with $Z_{\mathrm{rG}} = U_{\mathrm{rG}}^{2} / S_{\mathrm{rG}}$;

$Z_{\mathrm{TLV}}$ is the transformer short-circuit impedance referred to the low-voltage side according to 6.3.1, Formulas (7) to (9);

$t_{\mathrm{r}}$ is the rated transformation ratio;

$Z_{\mathrm{Qmin}}$ is the minimum value of the impedance of the network feeder, corresponding to $I_{\mathrm{kQmax}}^{\prime\prime}$.

For $I_{\mathrm{kQmax}}^{\prime\prime}$ the maximum possible value during the lifetime of the power station unit shall be introduced.

<!-- PAGE_BREAK -->

> **[Figura]**: Schematic diagram showing short-circuit currents and partial short-circuit currents for three-phase short circuits in a power station unit. A generator G (3~) connects at busbar F1, from which short-circuit current $\underline{I}''_{kG}$ flows left and $\underline{I}''_{kT}$ flows right through unit transformer T (ratio 1:t) to network Q at voltage $U_{nQ}$, with network impedance $Z_{Qmin}$ and maximum short-circuit current $\underline{I}''_{kQmax}$. At F1, the partial current $\underline{I}''_{kATHV}$ flows downward. Fault location F2 is below F1, from which partial current $\underline{I}''_{kGT}$ feeds into F2 (k3 fault), and $\underline{I}''_{kATHV}$ again flows down through auxiliary transformer AT (ratio $t_{rAT}/1$) to auxiliary busbar A at fault location F3, where short-circuit current $\underline{I}''_{kAT}$ flows. Three-phase fault symbols (k3) are marked at F1, F2, and F3.

**Figure 11 - Short-circuit currents and partial short-circuit currents for three-phase short circuits between generator and unit transformer with or without on-load tap-changer, or at the connection to the auxiliary transformer of a power station unit and at the auxiliary busbar A**

For the calculation of the partial short-circuit current $\underline{I}''_{\mathrm{kGT}}$ feeding into the short-circuit location F2, for example at the connection to the high-voltage side of the auxiliary transformer AT in Figure 11, it is sufficient to take:

$$\underline{I}''_{\mathrm{kGT}} = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3}} \cdot \left[ \frac{1}{K_{\mathrm{G,S}} \cdot Z_{\mathrm{G}}} + \frac{1}{K_{\mathrm{T,S}} \cdot Z_{\mathrm{TLV}} + \dfrac{Z_{\mathrm{Qmin}}}{t_r^2}} \right] = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot Z_{\mathrm{S}}} \tag{38}$$

with

$$K_{\mathrm{T,S}} = \frac{c_{\max}}{1 - x_{\mathrm{T}} \cdot \sqrt{1 - \cos^2 \varphi_{\mathrm{rG}}}} \tag{39}$$

and $K_{\mathrm{G,S}}$ according to Formula (36).

If the unit transformer has an on-load tap-changer on the high-voltage side, it is assumed that the operating voltage at the terminals of the generator is equal to $U_{\mathrm{rG}}$. If, even in this case, the voltage region of the generator $U_{\mathrm{G}} = U_{\mathrm{rG}} (1 \pm p_{\mathrm{G}})$ is used permanently, take Formulas (40) to (41) instead of (35) to (36).

<!-- PAGE_BREAK -->

The total short-circuit current in F1 or F2 (Figure 11) is found by adding the partial short-circuit current $I_{\mathrm{kATHV}}''$, caused by the medium- and low-voltage auxiliary motors of the power station unit.

## 7.2.3 Short-circuit currents inside a power station unit without on-load tap-changer

For a power station unit without on-load tap-changer of the unit transformer, the partial initial symmetrical short-circuit currents in Figure 11 are given by:

$$ I_{\mathrm{kG}}'' = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot K_{\mathrm{G,SO}} \cdot Z_{\mathrm{G}}} \tag{40} $$

with

$$ K_{\mathrm{G,SO}} = \frac{1}{1 + p_{\mathrm{G}}} \cdot \frac{c_{\max}}{1 + x_{\mathrm{d}}'' \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{41} $$

$$ I_{\mathrm{kT}}'' = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot \left| Z_{\mathrm{TLV}} + \frac{Z_{\mathrm{Qmin}}}{t_{\mathrm{r}}^{2}} \right|} \tag{42} $$

The partial short-circuit current $I_{\mathrm{kGT}}''$ in Figure 11 can be calculated by:

$$ I_{\mathrm{kGT}}'' = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3}} \cdot \left[ \frac{1}{K_{\mathrm{G,SO}} \cdot Z_{\mathrm{G}}} + \frac{1}{K_{\mathrm{T,SO}} \cdot Z_{\mathrm{TLV}} + \frac{Z_{\mathrm{Qmin}}}{t_{\mathrm{r}}^{2}}} \right] = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot Z_{\mathrm{SO}}} \tag{43} $$

with

$$ K_{\mathrm{T,SO}} = \frac{1}{1 + p_{\mathrm{G}}} \cdot \frac{c_{\max}}{1 - x_{\mathrm{T}} \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{44} $$

and $K_{\mathrm{G,SO}}$ according to Formula (41).

For $Z_{\mathrm{G}}$, $x_{\mathrm{d}}''$, $Z_{\mathrm{TLV}}$, $t_{\mathrm{r}}$ and $Z_{\mathrm{Qmin}}$, see 7.2.2.

The Formula (38) or (43) and the impedance $Z_{\mathrm{S}}$ resp. $Z_{\mathrm{SO}}$ are used to determine the partial short-circuit current $I_{\mathrm{kAT}}''$ in Figure 11 for the short-circuit in F3. The impedance of the auxiliary transformer AT in Figure 11 is to be corrected with $K_{\mathrm{T}}$ from 6.3.3.

The total short-circuit current in F1 or F2 (Figure 11) is found by adding the partial short-circuit current $I_{\mathrm{kATHV}}''$, caused by the high- and low-voltage auxiliary motors of the power station unit.

<!-- PAGE_BREAK -->

## 7.3 Line-to-line short circuit

In the case of a line-to-line short circuit, according to Figure 3b, the initial short-circuit current shall be calculated by:

$$I''_{\mathrm{k2}} = \frac{\sqrt{3}}{\left| \underline{Z}_{(1)} + \underline{Z}_{(2)} \right|} \cdot \frac{c \cdot U_{\mathrm{n}}}{\sqrt{3}} \tag{45}$$

If $\underline{Z}_{(2)} = \underline{Z}_{(1)}$, then Formula (45) becomes:

$$I''_{\mathrm{k2}} = \frac{\sqrt{3}}{2}\, I''_{\mathrm{k}} \tag{46}$$

If power station units with full size converter are to be considered, the maximum initial short-circuit current shall be calculated as follows:

$$I''_{\mathrm{k2max}} = \frac{\sqrt{3}}{\left| \underline{Z}_{(1)ii} + \underline{Z}_{(2)ii} \right|} \frac{c_{\max} \cdot U_{\mathrm{n}}}{\sqrt{3}} + \frac{\sqrt{3}}{\left| \underline{Z}_{(1)ii} + \underline{Z}_{(2)ii} \right|} \sum_{j=1}^{n} \underline{Z}_{(1)ij} \cdot I_{(1)\mathrm{sk2PF}j} = I''_{\mathrm{k2maxPFO}} + I''_{\mathrm{k2PF}} \tag{47}$$

where

* $I_{(1)\mathrm{sk2PF}j}$ is the rms value of the maximum source current (positive-sequence system) in case of a line-to-line short circuit at the high-voltage side of the unit transformer, given by the manufacturer; * $\underline{Z}_{(1)ii} = \underline{Z}_{ii}$ is the $i^{\text{th}}$ diagonal element of the nodal impedance matrix of the positive-sequence system, where $i$ is the short-circuit node; * $\underline{Z}_{(2)ii}$ is the $i^{\text{th}}$ diagonal element of the nodal impedance matrix of the negative-sequence system including the impedances of the power station units with full size converter, where $i$ is the short-circuit node; * $\underline{Z}_{(1)ij} = \underline{Z}_{ij}$ are the elements of the nodal impedance matrix of the positive-sequence system, where $i$ is the short-circuit node and $j$ are the nodes where power station units with full size converters are connected; * $I''_{\mathrm{k2maxPFO}}$ is the maximum initial symmetrical short-circuit current calculated by the equivalent voltage source at the short-circuit location without influence of the source currents of the power station units with full size converter; * $I''_{\mathrm{k2PF}}$ is the sum of the contributions of power station units with full size converter to the initial short-circuit current.

## 7.4 Line-to-line short circuit with earth connection

To calculate the initial symmetrical short-circuit currents it is necessary to distinguish between the currents $I''_{\mathrm{k2EL2}}$, $I''_{\mathrm{k2EL3}}$, and $I''_{\mathrm{kE2E}}$ (see Figure 3c).

If $\underline{Z}_{(0)}$ is less than $\underline{Z}_{(2)} = \underline{Z}_{(1)}$, the current $I''_{\mathrm{kE2E}}$ in the line-to-line short circuit with earth connection generally is the largest of all initial symmetrical short-circuit currents $I''_{\mathrm{k}} = I''_{\mathrm{k3}}$, $I''_{\mathrm{k2}}$, $I''_{\mathrm{k2E}}$, and $I''_{\mathrm{k1}}$ (see Figure 7).

The currents $I''_{\mathrm{k2EL2}}$ and $I''_{\mathrm{k2EL3}}$ (see Figure 3c) are calculated according to Formulas (48) and (49):

<!-- PAGE_BREAK -->

$$ \dot{I}''_{\mathrm{k2EL2}} = \left| \frac{\sqrt{3}\left(\underline{Z}_{(0)} - a\underline{Z}_{(2)}\right)}{\underline{Z}_{(1)}\underline{Z}_{(2)} + \underline{Z}_{(1)}\underline{Z}_{(0)} + \underline{Z}_{(2)}\underline{Z}_{(0)}} \right| \cdot \frac{c U_{\mathrm{n}}}{\sqrt{3}} \tag{48} $$

$$ \dot{I}''_{\mathrm{k2EL3}} = \left| \frac{\sqrt{3}\left(\underline{Z}_{(0)} - a^{2}\underline{Z}_{(2)}\right)}{\underline{Z}_{(1)}\underline{Z}_{(2)} + \underline{Z}_{(1)}\underline{Z}_{(0)} + \underline{Z}_{(2)}\underline{Z}_{(0)}} \right| \cdot \frac{c U_{\mathrm{n}}}{\sqrt{3}} \tag{49} $$

The initial short-circuit current $\dot{I}''_{\mathrm{kE2E}}$, flowing to earth and/or grounded wires, according to Figure 3c, is calculated by:

$$ \dot{I}''_{\mathrm{kE2E}} = \left| \frac{3\underline{Z}_{(2)}}{\underline{Z}_{(1)}\underline{Z}_{(2)} + \underline{Z}_{(1)}\underline{Z}_{(0)} + \underline{Z}_{(2)}\underline{Z}_{(0)}} \right| \cdot \frac{c U_{\mathrm{n}}}{\sqrt{3}} \tag{50} $$

If power station units with full size converter are to be considered, then the maximum initial short-circuit currents shall be calculated as follows.

$$ \begin{aligned} \dot{I}''_{\mathrm{k2EL2max}} &= \left| \frac{\sqrt{3}\left(\underline{Z}_{(0)ii} - a\underline{Z}_{(2)ii}\right)}{\underline{Z}_{(1)ii}\underline{Z}_{(2)ii} + \underline{Z}_{(1)ii}\underline{Z}_{(0)ii} + \underline{Z}_{(2)ii}\underline{Z}_{(0)ii}} \right| \cdot \left(\frac{c_{\max} U_{\mathrm{n}}}{\sqrt{3}} + \sum_{j=1}^{n} Z_{(1)ij} I_{(1)\mathrm{sk2PF}j}\right) \tag{51} \\ &= \dot{I}''_{\mathrm{k2EL2maxPFO}} + \dot{I}''_{\mathrm{k2EL2PF}} \end{aligned} $$

$$ \begin{aligned} \dot{I}''_{\mathrm{k2EL3max}} &= \left| \frac{\sqrt{3}\left(\underline{Z}_{(0)ii} - a^{2}\underline{Z}_{(2)ii}\right)}{\underline{Z}_{(1)ii}\underline{Z}_{(2)ii} + \underline{Z}_{(1)ii}\underline{Z}_{(0)ii} + \underline{Z}_{(2)ii}\underline{Z}_{(0)ii}} \right| \cdot \left(\frac{c_{\max} U_{\mathrm{n}}}{\sqrt{3}} + \sum_{j=1}^{n} Z_{(1)ij} I_{(1)\mathrm{sk2PF}j}\right) \tag{52} \\ &= \dot{I}''_{\mathrm{k2EL3maxPFO}} + \dot{I}''_{\mathrm{k2EL3PF}} \end{aligned} $$

$$ \begin{aligned} \dot{I}''_{\mathrm{kE2Emax}} &= \left| \frac{3\underline{Z}_{(2)ii}}{\underline{Z}_{(1)ii}\underline{Z}_{(2)ii} + \underline{Z}_{(1)ii}\underline{Z}_{(0)ii} + \underline{Z}_{(2)ii}\underline{Z}_{(0)ii}} \right| \cdot \left(\frac{c_{\max} U_{\mathrm{n}}}{\sqrt{3}} + \sum_{j=1}^{n} Z_{(1)ij} I_{(1)\mathrm{sk2PF}j}\right) \tag{53} \\ &= \dot{I}''_{\mathrm{kE2maxPFO}} + \dot{I}''_{\mathrm{kE2EPF}} \end{aligned} $$

where

$I_{(1)\mathrm{sk2PF}j}$ &emsp; is the rms value of the maximum source current (positive-sequence system) in case of a line-to-line short circuit at the high-voltage side of the unit transformer, given by the manufacturer;

$\underline{Z}_{(1)ii} = \underline{Z}_{ii}$ &emsp; is the $i^{\text{th}}$ diagonal element of the nodal impedance matrix of the positive-sequence system, where $i$ is the short-circuit node;

$\underline{Z}_{(2)ii}$ &emsp; is the $i^{\text{th}}$ diagonal element of the nodal impedance matrix of the negative-sequence system including the impedances of the power station units with full size converter, where $i$ is the short-circuit node;

$\underline{Z}_{(0)ii}$ &emsp; is the $i^{\text{th}}$ diagonal element of the nodal impedance matrix of the zero-sequence system, where $i$ is the short-circuit node;

$\underline{Z}_{(1)ij} = \underline{Z}_{ij}$ &emsp; are the elements of the nodal impedance matrix of the positive-sequence system, where $i$ is the short-circuit node and $j$ are the nodes where power station units with full size converters are connected.

<!-- PAGE_BREAK -->

## 7.5 Line-to-earth short circuit

The initial line-to-earth short-circuit current $I_{\mathrm{k1}}''$ in Figure 3d shall be calculated by:

$$I_{\mathrm{k1}}'' = \frac{3}{\left| Z_{(1)} + Z_{(2)} + Z_{(0)} \right|} \cdot \frac{c U_{\mathrm{n}}}{\sqrt{3}} \tag{54}$$

If $Z_{(0)}$ is less than $Z_{(2)} = Z_{(1)}$, the initial line-to-earth short-circuit current $I_{\mathrm{k1}}''$ is larger than the three-phase short-circuit current $I_{\mathrm{k}}''$, but smaller than $I_{\mathrm{kE2E}}''$ (see Figure 7). However, $I_{\mathrm{k1}}''$ will be the highest current to be interrupted by a circuit breaker if $1{,}0 > Z_{(0)}/Z_{(1)} > 0{,}23$.

If power stations with full size converter are to be considered, then the maximum initial short-circuit current shall be calculated as follows:

$$I_{\mathrm{k1max}}'' = \frac{3}{\left| Z_{(1)ii} + Z_{(2)ii} + Z_{(0)ii} \right|} \cdot \frac{c_{\max} \cdot U_{\mathrm{n}}}{\sqrt{3}} + \frac{3}{\left| Z_{(1)ii} + Z_{(2)ii} + Z_{(0)ii} \right|} \sum_{j=1}^{n} Z_{(1)ij} \cdot I_{(1)\mathrm{sk1PF}_j} = I_{\mathrm{k1maxPFO}}'' + I_{\mathrm{k1PF}}'' \tag{55}$$

where

$I_{(1)\mathrm{sk1PF}_j}$ &nbsp;&nbsp; is the rms value of the maximum source current (positive-sequence system) in case of a line-to-earth short circuit at the high-voltage side of the unit transformer, given by the manufacturer;

$Z_{(1)ii} = Z_{ii}$ &nbsp;&nbsp; is the $i^{\text{th}}$ diagonal element of the nodal impedance matrix of the positive-sequence system, where $i$ is the short-circuit node;

$Z_{(2)ii}$ &nbsp;&nbsp; is the $i^{\text{th}}$ diagonal element of the nodal impedance matrix of the negative-sequence system including the impedances of the power station units with full size converter, where $i$ is the short-circuit node;

$Z_{(0)ii}$ &nbsp;&nbsp; is the $i^{\text{th}}$ diagonal element of the nodal impedance matrix of the zero-sequence system, where $i$ is the short-circuit node;

$Z_{(1)ij} = Z_{ij}$ &nbsp;&nbsp; are the elements of the nodal impedance matrix of the positive-sequence system, where $i$ is the short-circuit node and $j$ are the nodes where power station units with full size converters are connected;

$I_{\mathrm{k1maxPFO}}''$ &nbsp;&nbsp; is the maximum initial symmetrical short-circuit current calculated by the equivalent voltage source at the short-circuit location without influence of the source currents of the power station units with full size converter;

$I_{\mathrm{k1PF}}''$ &nbsp;&nbsp; is the sum of the contributions of wind power station units with full size converter to the initial short-circuit current.

## 8 Calculation of peak short-circuit current

### 8.1 Three-phase short circuit

#### 8.1.1 Single-fed and multiple single-fed short circuits

For single-fed and multiple single-fed three-phase short circuits, the contribution of each source to the peak short-circuit current can be calculated separately and has to be added to the resultant peak short-circuit current. For branches with synchronous generators/motors and asynchronous motors/generators as in Figures 8a to 8d the peak short-circuit current can be calculated by:

$$i_{\mathrm{p}} = \kappa \sqrt{2}\, I_{\mathrm{k}}'' \tag{56}$$

<!-- PAGE_BREAK -->

In this case, it is assumed that the branches do not include parallel impedances. Networks with branches with parallel impedances are to be treated as multiple-fed short circuits (see 8.1.2).

The factor $\kappa$ for the $R/X$ or $X/R$ ratio shall be obtained from Figure 12 or calculated by the following expression:

$$\kappa = 1{,}02 + 0{,}98\, e^{-3R/X} \tag{57}$$

> **[Figura]**: Figure 12 consists of two side-by-side graphs plotting the factor $\kappa$ (vertical axis, ranging from 1,0 to 2,0) against two different horizontal axes. The left graph shows $\kappa$ as a decreasing curve versus the ratio $R/X$ (ranging from 0 to 1,2): the curve starts near 2,0 at $R/X = 0$ and decays smoothly toward approximately 1,0 as $R/X$ approaches 1,2. The right graph shows $\kappa$ as an increasing S-shaped (sigmoidal) curve versus the ratio $X/R$ (ranging from 0,5 to 200, plotted on a logarithmic scale): the curve starts near 1,0 at low $X/R$ values and rises asymptotically toward 2,0 at high $X/R$ values. Both graphs are overlaid on a uniform grid, and the label "IEC" appears at the bottom right.

**Figure 12 - Factor $\kappa$ for series circuit as a function of ratio $R/X$ or $X/R$**

In case of branches with synchronous generators and power station units, the following values for the fictitious resistances $R_{\mathrm{Gf}}$ are to be used for the calculation of the peak short-circuit current with sufficient accuracy.

$$R_{\mathrm{Gf}} = 0{,}05 \cdot X_{\mathrm{d}}'' \quad \text{for generators with } U_{\mathrm{rG}} > 1\ \text{kV and } S_{\mathrm{rG}} \geq 100\ \text{MVA}$$

$$R_{\mathrm{Gf}} = 0{,}07 \cdot X_{\mathrm{d}}'' \quad \text{for generators with } U_{\mathrm{rG}} > 1\ \text{kV and } S_{\mathrm{rG}} < 100\ \text{MVA}$$

$$R_{\mathrm{Gf}} = 0{,}15 \cdot X_{\mathrm{d}}'' \quad \text{for generators with } U_{\mathrm{rG}} \leq 1000\ \text{V}$$

In addition to the decay of the DC component, the factors $0{,}05$, $0{,}07$, and $0{,}15$ also take into account the decay of the AC component of the short-circuit current during the first half-cycle after the short circuit took place. The influence of various winding-temperatures on $R_{\mathrm{Gf}}$ is not considered.

The values $R_{\mathrm{Gf}}$ should be used for the calculation of the peak short-circuit current. These values cannot be used when calculating the aperiodic component $i_{\mathrm{DC}}$ of the short-circuit current according to Formula (76). The effective resistance of the stator of synchronous machines lies generally much below the given values for $R_{\mathrm{Gf}}$. In this case the manufacturer's values for $R_{\mathrm{G}}$ should be used.

For one power station unit with full size converter, according to Figures 8f and 8g, the peak short-circuit current is determined by:

$$i_{\mathrm{p}} = \sqrt{2}\, I_{\mathrm{kPF}}'' = \sqrt{2}\, I_{\mathrm{skPF}}'' \tag{58}$$

<!-- PAGE_BREAK -->

The peak short-circuit current $i_{\mathrm{p}}$ at a short-circuit location F is the sum of the partial short-circuit currents:

$$ i_{\mathrm{p}} = \sum_{i} i_{\mathrm{p}i} \tag{59} $$

Figure 9 example:

$$ i_{\mathrm{p}} = i_{\mathrm{pS}} + i_{\mathrm{pT}} + i_{\mathrm{pWF}} + i_{\mathrm{pM}} \tag{60} $$

## 8.1.2 Multiple-fed short circuit

For calculating the peak short-circuit current $i_{\mathrm{p}}$ the following formula shall be used:

$$ i_{\mathrm{p}} = \kappa\sqrt{2} \cdot I''_{\mathrm{kmaxPFO}} + \sqrt{2} \cdot I''_{\mathrm{kPF}} \tag{61} $$

where

$I''_{\mathrm{kmaxPFO}}$ &emsp; is the maximum initial three-phase short-circuit current without influence of power station units with full size converter calculated by Formula (33);

$I''_{\mathrm{kPF}}$ &emsp; is the contribution of the power station units with full size converter calculated by Formula (34).

The factor $\kappa$ shall be calculated by Formula (57) with one of the following methods a), b), or c) for determination of the ratio $R/X$. Method c) is recommended (see IEC TR 60909-1).

### a) Uniform ratio $R/X$ or $X/R$

For this method the smallest ratio of $R/X$ or the largest ratio of $X/R$ of all branches of the network is taken.

It is necessary to choose only the branches which carry partial short-circuit currents at the nominal voltage corresponding to the short-circuit location and branches with transformers feeding the voltage level of the short-circuit location. Any branch may be a series combination of several impedances.

### b) Ratio $R/X$ or $X/R$ at the short-circuit location

For this method, the ratio $R_{\mathrm{k}}/X_{\mathrm{k}}$ given by the short-circuit impedance $Z_{\mathrm{k}} = R_{\mathrm{k}} + \mathrm{j}X_{\mathrm{k}}$ (seen from the short-circuit location) of the initial short-circuit calculation is used.

To cover inaccuracies, the factor $\kappa$ determined with the ratio $R_{\mathrm{k}}/X_{\mathrm{k}}$ is multiplied by a factor 1,15.

As long as $R/X$ remains smaller than 0,3 in all branches which carry a short-circuit current, it is not necessary to use the factor 1,15. It is also not necessary for the product $1{,}15 \cdot \kappa$ to exceed 1,8 in low-voltage networks or to exceed 2,0 in high-voltage networks.

### c) Equivalent frequency $f_{\mathrm{c}}$

An equivalent impedance $Z_{\mathrm{c}} = R_{\mathrm{c}} + \mathrm{j}X_{\mathrm{c}}$ of the positive-sequence system as seen from the short-circuit location is calculated assuming a frequency $f_{\mathrm{c}} = 20\text{ Hz}$ (for a nominal frequency of $f = 50\text{ Hz}$) or $f_{\mathrm{c}} = 24\text{ Hz}$ (for a nominal frequency of $f = 60\text{ Hz}$). The $R/X$ or $X/R$ ratio is then determined according to Formula (62).

$$ \frac{R}{X} = \frac{R_{\mathrm{c}}}{X_{\mathrm{c}}} \cdot \frac{f_{\mathrm{c}}}{f} \qquad \frac{X}{R} = \frac{X_{\mathrm{c}}}{R_{\mathrm{c}}} \cdot \frac{f}{f_{\mathrm{c}}} \tag{62} $$

where

<!-- PAGE_BREAK -->

$\underline{Z}_{\mathrm{c}} = R_{\mathrm{c}} + \mathrm{j}X_{\mathrm{c}}$ is the equivalent impedance of the system as seen from the short-circuit location for the assumed frequency $f_{\mathrm{c}}$;

$R_{\mathrm{c}}$ is the real part of $\underline{Z}_{\mathrm{c}}$ ($R_{\mathrm{c}}$ is generally not equal to the $R$ at nominal frequency);

$X_{\mathrm{c}}$ is the imaginary part of $\underline{Z}_{\mathrm{c}}$ ($X_{\mathrm{c}}$ is generally not equal to the $X$ at nominal frequency).

When using this method with transformers, generators and power station units, the impedance correction factors $K_{\mathrm{T}}$, $K_{\mathrm{G}}$ and $K_{\mathrm{S}}$, respectively $K_{\mathrm{SO}}$, shall be introduced with the same values as for the 50 Hz or 60 Hz calculations.

## 8.2 Line-to-line short circuit

For a line-to-line short circuit in a network with power station units with full size converter, the peak short-circuit current can be expressed by:

$$ i_{\mathrm{p2}} = \kappa \sqrt{2} I''_{\mathrm{k2maxPFO}} + \sqrt{2} I''_{\mathrm{k2PF}} \tag{63} $$

where

$I''_{\mathrm{k2maxPFO}}$ is the maximum initial line-to-line short-circuit current without influence of the source currents of power station units with full size converter calculated according to Formula (47);

$I''_{\mathrm{k2PF}}$ is the contribution of the power station units with full size converter calculated according to Formula (47).

The factor $\kappa$ shall be calculated according to 8.1 depending on the system configuration.

## 8.3 Line-to-line short circuit with earth connection

For a line-to-line short circuit with earth connection, the peak short-circuit current (e.g. of line L2) can be expressed by:

$$ i_{\mathrm{p2EL2}} = \kappa \sqrt{2} I''_{\mathrm{k2EL2maxPFO}} + \sqrt{2} I''_{\mathrm{k2EL2PF}} \tag{64} $$

where

$I''_{\mathrm{k2EL2maxPFO}}$ is the maximum initial line-to-line short-circuit current without influence of the source currents of power station units with full size converter calculated according to Formula (51);

$I''_{\mathrm{k2EL2PF}}$ is the contribution of the power station units with full size converter calculated according to Formula (51).

The factor $\kappa$ shall be calculated according to 8.1 depending on the system configuration.

## 8.4 Line-to-earth short circuit

For a line-to-earth short circuit, the peak short-circuit current can be expressed by:

$$ i_{\mathrm{p1}} = \kappa \sqrt{2} I''_{\mathrm{k1maxPFO}} + \sqrt{2} I''_{\mathrm{k1PF}} \tag{65} $$

where

$I''_{\mathrm{k1maxPFO}}$ is the maximum initial line-to-earth short-circuit current without influence of the source currents of power station units with full size converter calculated according to Formula (55);

<!-- PAGE_BREAK -->

$I_{\text{k1PF}}^{''}$ is the contribution of the power station units with full size converter calculated according to Formula (55).

The factor $\kappa$ shall be calculated according to 8.1 depending on the system configuration.

# 9 Calculation of symmetrical breaking current

## 9.1 Three-phase short circuit

### 9.1.1 Symmetrical breaking current of synchronous machines

For a near-to-generator short circuit, in the case of a single-fed short circuit as in Figure 8b, 8c and 8d or multiple single-fed short circuit as in Figure 9, the decay to the symmetrical short-circuit breaking current of a synchronous generator is taken into account by the factor $\mu$ according to Formula (67).

$$I_{\text{b}} = \mu \cdot I_{\text{kmax}}^{''} \tag{66}$$

The factor $\mu$ depends on the minimum time delay $t_{\min}$ and the ratio $I_{\text{kG}}^{''} / I_{\text{rG}}$, where $I_{\text{rG}}$ is the rated generator current. The values of $\mu$ in Formula (67) apply if synchronous machines are excited by rotating exciters or by static converter exciters (provided, for static exciters, the minimum time delay $t_{\min}$ is less than 0,25 s and the maximum excitation voltage is less than 1,6 times the rated load excitation-voltage). For all other cases take $\mu = 1$, if the exact value is unknown.

> **NOTE** The AC component of the current in case of near-to-generator short circuits may decay faster than the DC component. The magnitude of the AC component of the current depends upon the operating conditions of the generator before short circuit; the decay of the AC component is governed by the subtransient and transient time constants, the decay of the DC component by the armature time constant. As a consequence, the DC component during a certain period of time can be higher than the peak value of the AC component. In such a case the fault current shows delayed current zero. In order to evaluate if power station equipment can handle this current, the AC and DC components of the short-circuit current have to be calculated taking into account the synchronous, transient and subtransient reactances, the transient and subtransient time constants, the circuit-breaker arc resistance as well as the operation condition before short circuit.

When there is a unit transformer between the generator and the short-circuit location, the partial short-circuit current $I_{\text{kS}}^{''}$ at the high-voltage side of the unit transformer (in Figure 8c) shall be transferred by the rated transformation ratio to the terminal of the generator $I_{\text{kG}}^{''} = t_{\text{r}} \cdot I_{\text{kS}}^{''}$ before calculating $\mu$, using the following formulas:

$$\begin{aligned} \mu &= 0{,}84 + 0{,}26\, e^{-0{,}26\, I_{\text{kG}}^{''} / I_{\text{rG}}} \quad \text{for} \quad t_{\min} = 0{,}02 \text{ s} \\ \mu &= 0{,}71 + 0{,}51\, e^{-0{,}30\, I_{\text{kG}}^{''} / I_{\text{rG}}} \quad \text{for} \quad t_{\min} = 0{,}05 \text{ s} \\ \mu &= 0{,}62 + 0{,}72\, e^{-0{,}32\, I_{\text{kG}}^{''} / I_{\text{rG}}} \quad \text{for} \quad t_{\min} = 0{,}10 \text{ s} \\ \mu &= 0{,}56 + 0{,}94\, e^{-0{,}38\, I_{\text{kG}}^{''} / I_{\text{rG}}} \quad \text{for} \quad t_{\min} \geq 0{,}25 \text{ s} \end{aligned} \tag{67}$$

If $I_{\text{kG}}^{''} / I_{\text{rG}}$ is not greater than 2, apply $\mu = 1$ for all values of the minimum time delay $t_{\min}$. The factor $\mu$ may also be obtained from Figure 13. For other values of minimum time delay, linear interpolation between curves is acceptable.

Figure 13 can be used also for compound excited low-voltage generators with a minimum time delay $t_{\min}$ not greater than 0,1 s. The calculation of low-voltage breaking currents after a time delay $t_{\min}$ greater than 0,1 s is not included in this standard; generator manufacturers may be able to provide information.

<!-- PAGE_BREAK -->

> **[Figura 13]**: Graph showing factor $\mu$ (y-axis, ranging from 0,5 to 1,0) as a function of the ratio of symmetrical short-circuit current to rated current for three-phase short circuit ($\dot{I}_{\mathrm{kG}}/I_{\mathrm{rG}}$ or $\dot{I}_{\mathrm{kM}}/I_{\mathrm{rM}}$, x-axis ranging from 0 to 9). Four descending curves are shown, each corresponding to a minimum time delay $t_{\mathrm{min}}$: 0,02 s (highest curve), 0,05 s, 0,10 s, and ≥ 0,25 s (lowest curve). All curves start at $\mu = 1{,}0$ near ratio = 2 and decrease monotonically, converging toward values between 0,6 and 0,85 at ratio = 9.

**Figure 13 - Factor $\mu$ for calculation of short-circuit breaking current $I_{\mathrm{b}}$**

## 9.1.2 Symmetrical breaking current of asynchronous machines

The symmetrical short-circuit breaking current of an asynchronous machine shall be calculated by Formula (68) with factor $\mu$ according to Formula (67) or Figure 13 using $\dot{I}_{\mathrm{kM}} / I_{\mathrm{rM}}$ (see Table 4) and the factor $q$.

$$I_{\mathrm{b}} = \mu \cdot q \cdot \dot{I}_{\mathrm{kmax}} \tag{68}$$

Formula (67) shall also be used for the calculation of the symmetrical short-circuit breaking current of wind power stations with asynchronous generator with $\dot{I}_{\mathrm{kWA}}$.

The factor $q$ may be determined as a function of the minimum time delay $t_{\mathrm{min}}$ or may be taken from Figure 14.

$$\begin{aligned} q &= 1{,}03 + 0{,}12 \ln \left(P_{\mathrm{rM}} / p\right) && \text{for } t_{\mathrm{min}} = 0{,}02\text{ s} \\ q &= 0{,}79 + 0{,}12 \ln \left(P_{\mathrm{rM}} / p\right) && \text{for } t_{\mathrm{min}} = 0{,}05\text{ s} \\ q &= 0{,}57 + 0{,}12 \ln \left(P_{\mathrm{rM}} / p\right) && \text{for } t_{\mathrm{min}} = 0{,}10\text{ s} \\ q &= 0{,}26 + 0{,}10 \ln \left(P_{\mathrm{rM}} / p\right) && \text{for } t_{\mathrm{min}} \geq 0{,}25\text{ s} \end{aligned} \tag{69}$$

where

$P_{\mathrm{rM}}$ is the rated active power in MW and $p$ is the number of pairs of poles of the asynchronous machine.

If the calculation in Formula (69) provides larger values than 1 for $q$, assume that $q = 1$.

<!-- PAGE_BREAK -->

> **[Figura]**: Graph of factor $q$ (vertical axis, ranging from 0 to 1,0) versus active power of the motor per pair of poles $P_\mathrm{M}/p$ (horizontal axis, logarithmic scale from 0,01 MW to 10 MW). Four diagonal lines rise from lower-left to upper-right, each corresponding to a minimum time delay $t_\mathrm{min}$: 0,02 s (uppermost line), 0,05 s, 0,10 s, and ≥ 0,25 s (lowest line). Higher power per pole pair and shorter time delay yield larger values of $q$.

**Figure 14 - Factor $q$ for the calculation of the symmetrical short-circuit breaking current of asynchronous motors**

## 9.1.3 Symmetrical breaking current of power station units with doubly fed asynchronous generator

The symmetrical breaking current of power station units with doubly fed asynchronous generators can be calculated according to Formula (70).

$$I_{\mathrm{b}} = \mu_{\mathrm{WD}} \cdot I''_{\mathrm{kWD}} \tag{70}$$

with

$$\mu_{\mathrm{WD}} = \frac{I_{\mathrm{kWDmax}}}{I''_{\mathrm{kWD}}} \tag{71}$$

$I_{\mathrm{kWDmax}}$ is the maximum steady state short-circuit current, given by the manufacturer (see 11.2.3).

## 9.1.4 Symmetrical breaking current of power station units with full size converter

The symmetrical breaking current of power station units with full size converters can be calculated according to Formula (72).

$$I_{\mathrm{b}} = I_{\mathrm{kPFmax}} \tag{72}$$

where

$I_{\mathrm{kPFmax}}$ is the maximum steady state short-circuit current, see 11.2.4.

<!-- PAGE_BREAK -->

## 9.1.5 Symmetrical breaking current of network feeder

The symmetrical breaking current of network feeders can be calculated according to Formula (73).

$$I_{\mathrm{b}} = I_{\mathrm{kmax}}^{\prime\prime} \tag{73}$$

## 9.1.6 Symmetrical breaking current in case of multiple single-fed short-circuits

For multiple single-fed three-phase short circuits as in Figure 9, the symmetrical breaking current at the short-circuit location can be calculated by the summation of the individual breaking current contributions:

$$I_{\mathrm{b}} = \sum_{i} I_{\mathrm{b}i} \tag{74}$$

Figure 9 example:

$$I_{\mathrm{b}} = I_{\mathrm{bS}} + I_{\mathrm{bT}} + I_{\mathrm{bWF}} + I_{\mathrm{bM}} = \mu \cdot I_{\mathrm{kS}}^{\prime\prime} + I_{\mathrm{kT}}^{\prime\prime} + I_{\mathrm{kWFmax}}^{\prime\prime} + \mu \cdot q \cdot I_{\mathrm{kM}}^{\prime\prime} \tag{75}$$

where

$I_{\mathrm{kS}}^{\prime\prime}$, $I_{\mathrm{kT}}^{\prime\prime}$, $I_{\mathrm{kWF}}^{\prime\prime}$ and $I_{\mathrm{kM}}^{\prime\prime}$ are taken as its contributions to $I_{\mathrm{kmax}}^{\prime\prime}$ at the short-circuit location.

At first the maximum short-circuit current is calculated, and then the partial currents in the branches where the circuit breakers are located.

## 9.1.7 Symmetrical breaking current in case of multiple-fed short circuits

In case of multiple-fed short circuits, current $I_{\mathrm{b}}$ can be calculated by:

$$I_{\mathrm{b}} = I_{\mathrm{kmax}}^{\prime\prime} \tag{76}$$

Currents calculated with Formula (76) are larger than the real symmetrical short-circuit breaking currents. For increased accuracy, Formula (77) can be used.

$$\begin{aligned} \underline{I}_{\mathrm{b}} = {} & \underline{I}_{\mathrm{kmax}}^{\prime\prime} - \sum_{i} \frac{\underline{Z}_{\mathrm{GK}i} \cdot \underline{I}_{\mathrm{kG}i}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{i}) \cdot \underline{I}_{\mathrm{kG}i}^{\prime\prime} - \sum_{j} \frac{\underline{Z}_{\mathrm{M}j} \cdot \underline{I}_{\mathrm{kM}j}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{j} q_{j}) \cdot \underline{I}_{\mathrm{kM}j}^{\prime\prime} \\ & - \sum_{k} \frac{\underline{Z}_{\mathrm{SK}k} \cdot \underline{I}_{\mathrm{kS}k}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{k}) \cdot \underline{I}_{\mathrm{kS}k}^{\prime\prime} - \sum_{l} \frac{\underline{Z}_{\mathrm{SOK}l} \cdot \underline{I}_{\mathrm{kSOl}}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{l}) \cdot \underline{I}_{\mathrm{kSOl}}^{\prime\prime} \\ & - \sum_{m} \frac{\underline{Z}_{\mathrm{WA}m} \cdot \underline{I}_{\mathrm{kWA}m}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{m}) \cdot \underline{I}_{\mathrm{kWA}m}^{\prime\prime} - \sum_{n} \frac{\underline{Z}_{\mathrm{WD}n} \cdot \underline{I}_{\mathrm{kWD}n}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{n}) \cdot \underline{I}_{\mathrm{kWD}n}^{\prime\prime} \end{aligned} \tag{77}$$

where

$\mu_i$, $\mu_j$, $\mu_k$, $\mu_l$, $\mu_m$ are calculated with Formula (67);

$\mu_n$ is calculated with Formula (71);

$q_j$ is calculated with Formula (69);

$c U_{\mathrm{n}} / \sqrt{3}$ is the equivalent voltage source at the short-circuit location;

<!-- PAGE_BREAK -->

$\underline{Z}_{\mathrm{GK}i}$ &emsp; is the corrected short-circuit impedance of the $i^{\text{th}}$ synchronous machine;

$\underline{Z}_{\mathrm{M}j}$ &emsp; is the short-circuit impedance of the $j^{\text{th}}$ asynchronous motor;

$\underline{Z}_{\mathrm{SK}k}$ &emsp; is the corrected short-circuit impedance of the $k^{\text{th}}$ power station unit with on-load tap-changer;

$\underline{Z}_{\mathrm{SOK}l}$ &emsp; is the corrected short-circuit impedance of the $l^{\text{th}}$ power station unit without on-load tap-changer;

$\underline{Z}_{\mathrm{WA}m}$ &emsp; is the short-circuit impedance of the $m^{\text{th}}$ wind power station unit with asynchronous generator;

$\underline{Z}_{\mathrm{WD}n}$ &emsp; is the short-circuit impedance of the $n^{\text{th}}$ wind power station unit with doubly-fed asynchronous generator;

$I_{\mathrm{kG}i}^{\prime\prime}$, $I_{\mathrm{kM}j}^{\prime\prime}$ &emsp; are the contributions from the $i^{\text{th}}$ synchronous generator or the $j^{\text{th}}$ asynchronous motor;

$I_{\mathrm{kS}k}^{\prime\prime}$, $I_{\mathrm{kSO}l}^{\prime\prime}$ &emsp; are the contributions from the $k^{\text{th}}$ power station unit with on-load tap-changer or the $l^{\text{th}}$ power station unit without on-load tap-changer;

$I_{\mathrm{kWA}m}^{\prime\prime}$, $I_{\mathrm{kWD}n}^{\prime\prime}$ &emsp; are the contributions from the $m^{\text{th}}$ wind power station unit with asynchronous generator or from the $n^{\text{th}}$ wind power station unit with doubly fed asynchronous generator;

$c$ &emsp; is the voltage factor according to Table 1 ($c_{\max}$).

The partial short-circuit currents and the impedances of Formula (77) shall be related to the voltage level $U_{\mathrm{n}}$, where the short-circuit current is calculated.

If $\mu_j = 1$, then take $1 - \mu_j \cdot q_j = 0$, independent of the value $q_j$.

## 9.2 Unbalanced short-circuits

The short-circuit breaking current is assumed to be equal to the initial short-circuit currents:

$$I_{\mathrm{b2}} = I_{\mathrm{k2max}}^{\prime\prime} \tag{78}$$

$$I_{\mathrm{b2E}} = I_{\mathrm{k2Emax}}^{\prime\prime} \tag{79}$$

$$I_{\mathrm{b1}} = I_{\mathrm{k1max}}^{\prime\prime} \tag{80}$$

NOTE &emsp; For near-to-generator short circuits, the flux decay in the generator is not taken into account.

## 10 DC component of the short-circuit current

The maximum DC component $i_{\mathrm{DC}}$ of the short-circuit current may be calculated with sufficient accuracy by Formula (81).

$$i_{\mathrm{DC}} = \sqrt{2} \cdot I_{\mathrm{k}}^{\prime\prime} \cdot \mathrm{e}^{-2\pi \cdot f \cdot t \cdot R/X} \tag{81}$$

where

$I_{\mathrm{k}}^{\prime\prime}$ &emsp; is the initial symmetrical short-circuit current;

$f$ &emsp; is the nominal frequency;

$t$ &emsp; is the time;

<!-- PAGE_BREAK -->

$R/X$ is the ratio according to 8.1 or the ratios according to the methods a) and c) in 8.1.

The correct resistance $R_{\mathrm{G}}$ of the generator armature should be used and not $R_{\mathrm{Gf}}$.

Power station units with full converter are neglected when calculating the DC component of the short-circuit current.

For multiple-fed or single-fed with parallel branches, the ratio $R/X$ or $X/R$ is to be determined by the method c) in 8.1. Depending on the product $f \cdot t$, where $f$ is the frequency and $t$ is the time, the equivalent frequency $f_{\mathrm{c}}$ should be used as follows:

| $f \cdot t$ | $< 1$ | $< 2{,}5$ | $< 5$ | $< 12{,}5$ | | :--- | :--- | :--- | :--- | :--- | | $f_{\mathrm{c}}/f$ | 0,27 | 0,15 | 0,092 | 0,055 |

For example, the DC component of the short-circuit current is used to calculate the asymmetrical breaking current $I_{\mathrm{basyn}}$ (rms value) according to Formula (82).

$$ I_{\mathrm{basyn}} = \sqrt{I_{\mathrm{b}}^{2} + i_{\mathrm{DC}}^{2}} = I_{\mathrm{b}} \sqrt{1 + \left(\frac{i_{\mathrm{DC}}}{I_{\mathrm{b}}}\right)^{2}} \tag{82} $$

where

$I_{\mathrm{b}}$ is the symmetrical breaking current;

$i_{\mathrm{DC}}$ is the DC component of a short-circuit current depending on the minimum time delay, see Formula (81).

## 11 Calculation of steady-state short-circuit current

### 11.1 General

The calculation of the steady-state short-circuit current $I_{\mathrm{k}}$ is less accurate than the calculation of the initial short-circuit current $I_{\mathrm{k}}''$.

### 11.2 Three-phase short circuit

#### 11.2.1 Steady-state short-circuit current of one synchronous generator or one power station unit

##### 11.2.1.1 General

For near-to-generator three-phase short circuits fed directly from one synchronous generator or one power station unit only, according to Figure 8b or 8d, the steady-state short-circuit current $I_{\mathrm{k}}$ depends on the excitation system, the voltage regulator action, and saturation influences.

Synchronous machines (generators, motors, or compensators) with terminal-fed static exciters do not contribute to $I_{\mathrm{k}}$ in the case of a short circuit at the terminals of the machine, but they contribute to $I_{\mathrm{k}}$ if there is an impedance between the terminals and the short-circuit location. A contribution is also given if, in case of a power station unit, the short circuit occurs on the high-voltage side of the unit transformer (see Figure 8d).

All other cases have to be treated according to 11.2.7.

<!-- PAGE_BREAK -->

## 11.2.1.2 Maximum steady-state short-circuit current

For the calculation of the maximum steady-state short-circuit current, the synchronous generator may be set at the maximum excitation.

$$ I_{\mathrm{kmax}} = \lambda_{\max} \cdot I_{\mathrm{rG}} \tag{83} $$

For static excitation systems fed from the generator terminals and a short circuit at the terminals, the field voltage collapses as the terminal voltage collapses, therefore take $\lambda_{\max} = \lambda_{\min}$ in this case.

When calculating $I_{\mathrm{kmax}}$ or $I_{\mathrm{kmin}}$, the factor $c_{\max}$ or $c_{\min}$ is taken from Table 1.

$\lambda_{\max}$ may be obtained from Figures 15 or 16 for cylindrical rotor generators or salient-pole generators. The saturated reactance $x_{\mathrm{dsat}}$ is the reciprocal of the saturated no-load short-circuit ratio.

$\lambda_{\max}$-curves of series 1 are based on the highest possible excitation voltage according to either 1,3 times the rated excitation at rated apparent power and power factor for cylindrical rotor generators (Figure 15a) or 1,6 times the rated excitation voltage for salient-pole generators (Figure 16a).

$\lambda_{\max}$-curves of series 2 are based on the highest possible excitation voltage according to either 1,6 times the rated excitation at rated apparent power and power factor for cylindrical rotor generators (Figure 15b), or 2,0 times the rated excitation voltage for salient-pole generators (Figure 16b).

$\lambda_{\max}$-curves of series 1 or 2 may also be applied in the case of terminal-fed static exciters, if the short circuit is at the high-voltage side of the unit transformer of a power station unit or in the system, and if the maximum excitation voltage is chosen with respect to the partial breakdown of the terminal voltage of the generator during the short circuit.

NOTE The calculation of the $\lambda_{\max}$-curves is possible with Formula (87) from IEC TR 60909-1:2002, taking into account that $I^*_{\mathrm{kG}}/I_{\mathrm{rG}} = \lambda_{\max}$ is valid for ratios $I^*_{\mathrm{kG}}/I_{\mathrm{rG}} \le 2$. This occurs in the case of a far-from-generator short circuit.

<!-- PAGE_BREAK -->

![img-31.jpeg](img-31.jpeg)

**Figure 15a - $\lambda_{\min}$ and $\lambda_{\max}$ factors of series 1**

![img-32.jpeg](img-32.jpeg)

**Figure 15b - $\lambda_{\min}$ and $\lambda_{\max}$ factors of series 2**

**Figure 15 - Factors $\lambda_{\min}$ and $\lambda_{\max}$ for cylindrical rotor generators**

![img-33.jpeg](img-33.jpeg)

**Figure 16a - $\lambda_{\min}$ and $\lambda_{\max}$ factors of series 1**

![img-34.jpeg](img-34.jpeg)

**Figure 16b - $\lambda_{\min}$ and $\lambda_{\max}$ factors of series 2**

**Figure 16 - Factors $\lambda_{\min}$ and $\lambda_{\max}$ for salient-pole generators**

<!-- PAGE_BREAK -->

## 11.2.1.3 Minimum steady-state short-circuit current

For the minimum steady-state short-circuit current in the case of a single-fed short circuit from one generator or one power station unit according to Figures 8b and 8c, constant no-load excitation (voltage regulator not being effective) of the synchronous machine is assumed:

$$ I_{\text{kmin}} = \lambda_{\text{min}} \cdot I_{\text{rG}} \tag{84} $$

$\lambda_{\text{min}}$ may be obtained from Figures 15 and 16. In the case of minimum steady-state short circuit introduce $c = c_{\text{min}}$, according to Table 1.

The calculation of the minimum steady-state short-circuit current in the case of a near-to-generator short circuit, fed by one or several similar and parallel working generators with compound excitation, is made as follows:

$$ I_{\text{kmin}} = \frac{c_{\text{min}} \cdot U_{\text{n}}}{\sqrt{3} \cdot Z_{\text{k}}} \tag{85} $$

For the effective reactance of generators introduce:

$$ X_{\text{dP}} = \frac{U_{\text{rG}}}{\sqrt{3} \cdot I_{\text{kP}}} \tag{86} $$

$I_{\text{kP}}$ is the steady-state short-circuit current of a generator at a three-phase terminal short circuit. The value should be obtained from the manufacturer.

## 11.2.2 Steady-state short-circuit current of asynchronous motor or generator

With respect to Formula (105) of Table 4, the steady-state short-circuit current of an asynchronous motor/generator is zero in case of a three-phase short circuit at the terminals, Figure 9 and Formula (89).

## 11.2.3 Steady-state short-circuit current of wind power station unit with doubly fed asynchronous generator

The steady-state short-circuit currents $I_{\text{kWDmax}}$ and $I_{\text{kWDmin}}$ are to be provided by the manufacturer.

## 11.2.4 Steady-state short-circuit current of wind power station unit with full size converter

The steady-state short-circuit currents $I_{\text{kPFmax}}$ and $I_{\text{kPFmin}}$ are to be provided by the manufacturer.

## 11.2.5 Steady-state short-circuit current of network feeder

The steady-state short-circuit current is equal to the initial short-circuit current.

$$ I_{\text{k}} = I_{\text{k}}'' \tag{87} $$

## 11.2.6 Steady-state short-circuit current in case of multiple single-fed short circuits

The steady-state short-circuit current at the short-circuit location can be calculated by the summation of the individual steady-state short-circuit current contributions:

<!-- PAGE_BREAK -->

$$ I_{\mathrm{k}} = \sum_{i} I_{\mathrm{k}i} \tag{88} $$

Figure 9 example:

$$ I_{\mathrm{k}} = I_{\mathrm{kS}} + I_{\mathrm{kT}} + I_{\mathrm{kWF}} = \lambda I_{\mathrm{rGt}} + I_{\mathrm{kT}}^{\prime\prime} + I_{\mathrm{kWF}} \tag{89} $$

$\lambda$ ($\lambda_{\max}$ or $\lambda_{\min}$) is found from Figures 15 and 16. $I_{\mathrm{rGt}}$ is the rated current of the synchronous generator transferred to the high-voltage side (see 7.1.1) of the unit transformer in Figure 9.

In the case of network feeders or network feeders in series with transformers (see Figure 9) $I_{\mathrm{k}} = I_{\mathrm{k}}^{\prime\prime}$ is valid (far-from-generator short circuit).

## 11.2.7 Steady-state short-circuit current in case of multiple-fed short circuits

The steady-state short-circuit current may be calculated approximately by:

$$ I_{\mathrm{kmax}} = I_{\mathrm{bMO}} \tag{90} $$

$$ I_{\mathrm{kmin}} = I_{\mathrm{kmin}}^{\prime\prime} \tag{91} $$

$I_{\mathrm{bMO}}$ is calculated according to 9.1 without the influence of asynchronous motors/generators according to 7.1.2.

Formulas (90) and (91) are valid in the case of far-from-generator and near-to-generator short circuits.

## 11.3 Unbalanced short circuits

In all cases of unbalanced short circuits, the flux decay in the generator is not taken into account and the following formulas should be used:

$$ I_{\mathrm{k2}} = I_{\mathrm{k2}}^{\prime\prime} \tag{92} $$

$$ I_{\mathrm{k2E}} = I_{\mathrm{k2E}}^{\prime\prime} \tag{93} $$

$$ I_{\mathrm{kE2E}} = I_{\mathrm{kE2E}}^{\prime\prime} \tag{94} $$

$$ I_{\mathrm{k1}} = I_{\mathrm{k1}}^{\prime\prime} \tag{95} $$

In the case of maximum or minimum steady-state short circuits, the voltage factor $c_{\mathrm{max}}$ resp. $c_{\mathrm{min}}$ according to Table 1 shall be applied, see 7.1.2.

## 12 Short circuits at the low-voltage side of transformers, if one line conductor is interrupted at the high-voltage side

When fuses are used as incoming protection at the high-voltage side of network transformers, a short circuit at the secondary side may cause one fuse to clear before the other high-voltage lines.

<!-- PAGE_BREAK -->

voltage fuses or a circuit-breaker eliminates the short circuit. This can lead to a situation where the partial short-circuit currents are too small to operate any further protection device, particularly in the case of minimum short-circuit currents. Electrical equipment may be overstressed due to the short-circuit duration.

Figure 17 describes this situation with balanced and unbalanced short circuits with earth connection at the short-circuit location F.

![Figure 17 - Transformer secondary short-circuits, if one line (fuse) is opened on the high-voltage side of a transformer Dyn5](img-35.jpeg)

**Figure 17 - Transformer secondary short-circuits, if one line (fuse) is opened on the high-voltage side of a transformer Dyn5**

The short-circuit currents, $I''_{\mathrm{kL1}}$, $I''_{\mathrm{kL2}}$, $I''_{\mathrm{kL3}}$ and $I''_{\mathrm{kN}}$ at the low-voltage side of the transformer in Figure 17 can be calculated using Formula (96) with the equivalent voltage source $c U_{\mathrm{n}} / \sqrt{3}$ at the short-circuit location F. The partial short-circuit currents $I''_{\mathrm{kL2HV}} = I''_{\mathrm{kL3HV}}$ at the high-voltage side in Figure 17 may also be calculated with Formula (96) using appropriate values for the factor $\alpha$. In all cases $I''_{\mathrm{k}\nu}$ is equal to $I'_{\mathrm{k}\nu}$, because the short circuits are far-from-generator short circuits (see 3.16 and Figure 1).

$$I''_{\mathrm{k}\nu} = \alpha \cdot \frac{c U_{\mathrm{n}}}{\sqrt{3} \cdot \left| Z_{\mathrm{Qt}} + K_{\mathrm{T}} Z_{\mathrm{T}} + Z_{\mathrm{L}} + \beta \cdot \left( K_{\mathrm{T}} Z_{(0)\mathrm{T}} + Z_{(0)\mathrm{L}} \right) \right|} \tag{96}$$

where

$\nu$ represents L1, L2, L3, N(E) at the low-voltage side and L2 HV, L3 HV at the high-voltage side;

$Z_{\mathrm{Qt}} + K_{\mathrm{T}} Z_{\mathrm{T}} + Z_{\mathrm{L}}$ is the resultant impedance in the positive-sequence system at the LV-side ($Z_{\mathrm{T}} = Z_{\mathrm{TLV}}$);

$K_{\mathrm{T}} Z_{(0)\mathrm{T}} + Z_{(0)\mathrm{L}}$ is the resultant impedance in the zero-sequence system at the LV-side;

$\alpha, \beta$ are factors given in Table 3.

Any line-to-line short circuits without earth connection cause currents smaller than the rated currents, therefore this case is not taken into account in Table 3.

No short-circuit current on the low-voltage or on the high-voltage side of the transformer in Figure 17 is higher than the highest balanced or unbalanced short-circuit current in the case of an intact HV-feeding (see Figure 7). Therefore Formula (96) is normally of interest for the calculation of minimum short-circuit currents (see Table 1 for $c = c_{\min}$, and 7.1.1).

<!-- PAGE_BREAK -->

Table 3 - Factors $\alpha$ and $\beta$ for the calculation of short-circuit currents with Formula (96), rated transformation ratio $t_{\mathrm{r}} = U_{\mathrm{rTHV}}/U_{\mathrm{rTLV}}$

| Short-circuit in F (see Figure 17) | Three-phase short circuit | Line-to-line short circuit with earth connection | | Line-to-earth short circuit | | --- | --- | --- | --- | --- | | Affected lines at the low-voltage side | L1, L2, L3 <br> L1, L2, L3, N(E) | L1, L3, N(E) | L1, L2, N(E) <br> L2, L3, N(E) | L2, N(E)$^{\text{a}}$ | | Factor $\beta$ | 0 | 2 | 0,5 | 0,5 | | Factor $\alpha$ (LV) for the currents | | | | | | $I''_{\mathrm{kL1}}$ | 0,5 | 1,5 | - | - | | $I''_{\mathrm{kL2}}$ | 1,0 | - | 1,5 | 1,5 | | $I''_{\mathrm{kL3}}$ | 0,5 | 1,5 | - | - | | $I''_{\mathrm{kN}}$ | - | 3,0 | 1,5 | 1,5 | | Factor $\alpha$ (HV) for the currents $I''_{kv}$ <br> $I''_{\mathrm{kL2HV}} = I''_{\mathrm{kL3HV}}$ | $\dfrac{1}{t_{\mathrm{r}}} \cdot \dfrac{\sqrt{3}}{2}$ | $\dfrac{1}{t_{\mathrm{r}}} \cdot \dfrac{\sqrt{3}}{2}$ | $\dfrac{1}{t_{\mathrm{r}}} \cdot \dfrac{\sqrt{3}}{2}$ | $\dfrac{1}{t_{\mathrm{r}}} \cdot \dfrac{\sqrt{3}}{2}$ |

$^{\text{a}}$ In the case of line-to-earth short circuits L1, N(E) or L3, N(E), the resulting small currents are stipulated by the transformer open-circuit impedances. They may be neglected.

## 13 Terminal short circuit of asynchronous motors

In the case of three-phase and line-to-line short circuits at the terminals of asynchronous motors, the partial short-circuit currents $I''_{\mathrm{kM}}$, $i_{\mathrm{pM}}$, $I_{\mathrm{bM}}$, and $I_{\mathrm{kM}}$ are evaluated as shown in Table 4. The influence of motors on the line-to-earth short-circuit current cannot be neglected in case of grounded systems. Take the impedances of the motors with $Z_{(1)\mathrm{M}} = Z_{(2)\mathrm{M}} = Z_{\mathrm{M}}$ and $Z_{(0)\mathrm{M}}$. If the star point of the motor is not earthed, the zero-sequence impedance becomes $Z_{(0)\mathrm{M}} = \infty$.

<!-- PAGE_BREAK -->

**Table 4 - Calculation of short-circuit currents of asynchronous motors in the case of a short circuit at the terminals**

| Short circuit | Three-phase short circuit | Line-to-line short circuit | Line-to-earth short circuit | | :--- | :--- | :--- | :--- | | **Initial symmetrical short-circuit current** | $I_{\mathrm{k3M}}^{\prime\prime} = \dfrac{c U_{\mathrm{n}}}{\sqrt{3} \cdot Z_{\mathrm{M}}}$ (97) | $I_{\mathrm{k2M}}^{\prime\prime} = \dfrac{\sqrt{3}}{2} \cdot I_{\mathrm{k3M}}^{\prime\prime}$ (98) | See Clause 10 | | **Peak short-circuit current** | $i_{\mathrm{p3M}} = \kappa_{\mathrm{M}} \sqrt{2} \cdot I_{\mathrm{k3M}}^{\prime\prime}$ (99) | $i_{\mathrm{p2M}} = \dfrac{\sqrt{3}}{2} \cdot i_{\mathrm{p3M}}$ (100) | $i_{\mathrm{p1M}} = \kappa_{\mathrm{M}} \sqrt{2} \cdot I_{\mathrm{k1M}}^{\prime\prime}$ (101) | | | High-voltage motors:<br>$\kappa_{\mathrm{M}} = 1{,}65$ (corresponding to $R_{\mathrm{M}}/X_{\mathrm{M}} = 0{,}15$) for motor powers per pair of poles $< 1\ \text{MW}$<br>$\kappa_{\mathrm{M}} = 1{,}75$ (corresponding to $R_{\mathrm{M}}/X_{\mathrm{M}} = 0{,}10$) for motor powers per pair of poles $\ge 1\ \text{MW}$<br>Low-voltage motor groups with connection cables: $\kappa_{\mathrm{M}} = 1{,}3$ (corresponding to $R_{\mathrm{M}}/X_{\mathrm{M}} = 0{,}42$) | | | | **Symmetrical short-circuit breaking current** | $I_{\mathrm{b3M}} = \mu q \cdot I_{\mathrm{k3M}}^{\prime\prime}$ (102) | $I_{\mathrm{b2M}} \approx \dfrac{\sqrt{3}}{2} \cdot I_{\mathrm{k3M}}^{\prime\prime}$ (103) | $I_{\mathrm{b1M}} \approx I_{\mathrm{k1M}}^{\prime\prime}$ (104) | | | $\mu$ according to Formula (67) or Figure 13, with $I_{\mathrm{kM}}^{\prime\prime}/I_{\mathrm{rM}}$<br>$q$ according to Formula (69) or Figure 14. | | | | **Steady-state short-circuit current** | $I_{\mathrm{k3M}} = 0$ (105) | $I_{\mathrm{k2M}} \approx \dfrac{\sqrt{3}}{2} \cdot I_{\mathrm{k3M}}^{\prime\prime}$ (106) | $I_{\mathrm{k1M}} \approx I_{\mathrm{k1M}}^{\prime\prime}$ (107) |

## 14 Joule integral and thermal equivalent short-circuit current

The Joule integral $\int i^2 \,\mathrm{d}t$ is a measure of the energy generated in the resistive element of the system by the short-circuit current. In this standard it is calculated using a factor $m$ for the time-dependent heat effect of the DC component of the short-circuit current and a factor $n$ for the time-dependent heat effect of the AC component of the short-circuit current for one individual short circuit (see Figures 18 and 19).

$$\int_{0}^{T_{\mathrm{k}}} i^{2} \,\mathrm{d}t = \left(I_{\mathrm{k}}^{\prime\prime}\right)^{2} \cdot (m + n) \cdot T_{\mathrm{k}} = I_{\mathrm{th}}^{2} \cdot T_{\mathrm{k}} \tag{108}$$

The thermal equivalent short-circuit current is:

$$I_{\mathrm{th}} = I_{\mathrm{k}}^{\prime\prime} \sqrt{m + n} \tag{109}$$

For a series of $i$ three-phase successive individual short-circuit currents, the following formula shall be used for the calculation of the Joule integral or the thermal equivalent short-circuit current.

<!-- PAGE_BREAK -->

$$ \int i^2 \mathrm{d}t = \sum_{i} \left(I_{\mathbf{k}i}^{"}\right)^2 \left(m_{i} + n_{i}\right) \cdot T_{\mathbf{k}i} = I_{\mathrm{th}}^2 \cdot T_{\mathbf{k}} \tag{110} $$

$$ I_{\mathrm{th}} = \sqrt{\frac{\int i^2 \mathrm{d}t}{T_{\mathbf{k}}}} \tag{111} $$

with $\quad T_{\mathbf{k}} = \sum_{i} T_{\mathbf{k}i}$ (112)

where

$I_{\mathbf{k}i}^{"}$ is the initial symmetrical three-phase short-circuit current for each short circuit;

$I_{\mathrm{th}}$ is the thermal equivalent short-circuit current;

$m_{i}$ is the factor for the heat effect of the DC component for each short-circuit current;

$n_{i}$ is the factor for the heat effect of the AC component for each short-circuit current;

$T_{\mathbf{k}i}$ is the duration of the short-circuit current for each short circuit;

$T_{\mathbf{k}}$ is the sum of the durations for each short-circuit current, see Formula (112).

The Joule integral and the thermal equivalent short-circuit current should always be given with the short-circuit duration with which they are associated.

> **[Figura]**: Figure 18 is a logarithmic-scale graph plotting the factor $m$ (vertical axis, ranging from 0 to 2) against the product $f \cdot T_k$ (horizontal axis, ranging from 0.5 to 500) on a log scale. The graph contains a family of curves, each corresponding to a different value of the factor $\kappa$, with labeled values $\kappa = 1{,}1$; $1{,}2$; $1{,}3$; $1{,}4$; $1{,}5$; $1{,}6$; $1{,}7$; $1{,}8$; $1{,}9$; and $1{,}95$. Each curve starts at a relatively high value of $m$ for small $f \cdot T_k$ and decreases monotonically toward zero as $f \cdot T_k$ increases. Higher $\kappa$ values correspond to higher $m$ values throughout the range. The curve for $\kappa = 1{,}95$ is the topmost and the curve for $\kappa = 1{,}1$ is the bottommost. All curves approach $m = 0$ asymptotically for large $f \cdot T_k$. A fine grid overlays the entire chart area.

**Figure 18 - Factor $m$ for the heat effect of the DC component of the short-circuit current (for programming, the formula to calculate $m$ is given in Annex A)**

<!-- PAGE_BREAK -->

> **[Figura]**: Graph of factor $n$ (y-axis, ranging from 0 to 1) versus short-circuit duration $T_\mathrm{k}$ (x-axis, ranging from 0,01 s to 10 s, logarithmic scale). Multiple curves are shown, each labelled by the ratio $\dot{I}_\mathrm{k} / I_\mathrm{k}$ = 1; 1,25; 1,5; 2; 2,5; 3; 4; 5; 6; 8; 10. For $\dot{I}_\mathrm{k} / I_\mathrm{k} = 1$ the curve remains at $n = 1$ across all durations. As the ratio increases, the curves drop more steeply with increasing $T_\mathrm{k}$, reaching lower values of $n$ at longer durations. All curves converge toward $n \approx 0$ at large $T_\mathrm{k}$.

**Figure 19 - Factor $n$ for the heat effect of the AC component of the short-circuit current (for programming, the formula to calculate $n$ is given in Annex A)**

The factors $m_i$ are obtained from Figure 18 using $f \cdot T_{\mathrm{k}i}$ and the factor $\kappa$ derived in 8.1. The factors $n_i$ are obtained from Figure 19 using $T_{\mathrm{k}i}$ and the quotient $\dot{I}_{\mathrm{k}i} / I_{\mathrm{k}i}$, where $I_{\mathrm{k}i}$ is the steady-state short-circuit current for each short circuit.

When a number of short circuits occur with a short time interval between them, the resulting Joule integral is the sum of the Joule integrals of the individual short-circuit currents, as given in Formula (110).

For distribution networks (far-from-generator short circuits) usually $n = 1$ can be used.

For far-from-generator short circuits with a rated short-circuit duration of 0,5 s or more, it is permissible to take $m + n = 1$.

If the Joule integral or the thermal equivalent short-circuit current shall be calculated for unbalanced short circuits, replace $\dot{I}_{\mathrm{k}i}$ with the appropriate unbalanced short-circuit currents.

NOTE For the calculation of the Joule integral or the thermal equivalent short-circuit current in three-phase AC systems, the three-phase short-circuit current may be decisive.

When a circuit is protected by fuses or current-limiting circuit-breakers, their Joule integral may limit the value below that calculated in accordance with Formula (108) or (110). In this case the Joule integral is determined from the characteristic of the current-limiting device.

<!-- PAGE_BREAK -->

# Annex A

*(normative)*

# Formulas for the calculation of the factors $m$ and $n$

The factor $m$ in Figure 18 is given by:

$$m = \frac{1}{2 f T_{\mathrm{k}} \ln(\kappa - 1)} \cdot \left[ \mathrm{e}^{4 f T_{\mathrm{k}} \ln(\kappa - 1)} - 1 \right]$$

The factor $n$ in Figure 19 is given by:

$$\frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} = 1: \quad n = 1$$

$$\frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} \geq 1{,}25 :$$

$$\begin{aligned} n = \frac{1}{\left(I_{\mathrm{k}}'' / I_{\mathrm{k}}\right)^{2}} \cdot \Bigg[ & 1 + \frac{T_{\mathrm{d}}'}{20 T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-20 T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} - \frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}}\right)^{2} \\ & + \frac{T_{\mathrm{d}}'}{2 T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-2 T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}} - 1\right)^{2} \\ & + \frac{T_{\mathrm{d}}'}{5 T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-10 T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} - \frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}}\right) \\ & + \frac{2 T_{\mathrm{d}}'}{T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}} - 1\right)^{2} \\ & + \frac{T_{\mathrm{d}}'}{5{,}5 T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-11 T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} - \frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}}\right) \cdot \left(\frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}} - 1\right) \Bigg] \end{aligned}$$

where

$$\frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}} = \frac{I_{\mathrm{k}}'' / I_{\mathrm{k}}}{0{,}88 + 0{,}17 \cdot I_{\mathrm{k}}'' / I_{\mathrm{k}}}$$

$$T_{\mathrm{d}}' = \frac{3{,}1\ \mathrm{s}}{I_{\mathrm{k}}' / I_{\mathrm{k}}}$$

<!-- PAGE_BREAK -->

# Annex B (informative)

# Nodal admittance and nodal impedance matrices

The nodal admittance matrix for the positive-sequence system of a network with $n$ nodes has the following $n \times n$ structure:

$$ \underline{\mathbf{Y}}_{(1)} = \left[ \begin{array}{ccccccc} & 1 & 2 & \dots & i & \dots & n \\ 1 & \underline{\mathbf{Y}}_{(1)11} & \underline{\mathbf{Y}}_{(1)12} & \dots & \underline{\mathbf{Y}}_{(1)1i} & \dots & \underline{\mathbf{Y}}_{(1)1n} \\ 2 & \underline{\mathbf{Y}}_{(1)21} & \underline{\mathbf{Y}}_{(1)22} & \dots & \underline{\mathbf{Y}}_{(1)2i} & \dots & \underline{\mathbf{Y}}_{(1)2n} \\ \vdots & \vdots & \vdots & \ddots & \vdots & \ddots & \vdots \\ i & \underline{\mathbf{Y}}_{(1)i1} & \underline{\mathbf{Y}}_{(1)i2} & \dots & \underline{\mathbf{Y}}_{(1)ii} & \dots & \underline{\mathbf{Y}}_{(1)in} \\ \vdots & \vdots & \vdots & \ddots & \vdots & \ddots & \vdots \\ n & \underline{\mathbf{Y}}_{(1)n1} & \underline{\mathbf{Y}}_{(1)n2} & \dots & \underline{\mathbf{Y}}_{(1)ni} & \dots & \underline{\mathbf{Y}}_{(1)nn} \end{array} \right] $$

The mutual admittance between the nodes $i$ and $j$ is the sum of the short-circuit admittances of the electrical equipment (see Clause 6) between the nodes $i$ and $j$ (see Figure B.1):

$$ \underline{Y}_{(1)ij} = \sum_{\ell = 1}^{m} \frac{1}{Z_{(1)ij,\ell}} $$

The self-admittances of the node $i$ (and similarly for the other nodes) is the negative sum of the admittances in the $i^{\text{th}}$ line and the negative sum of the short-circuit admittances of the electrical equipment between the nodes $i$ and the reference node 0 of the positive-sequence system.

$$ \underline{Y}_{(1)ii} = - \sum_{j = 1, j \neq i}^{n} \underline{Y}_{(1)ij} - \sum_{s = 1}^{k} \frac{1}{Z_{(1)i0,s}} $$

The structure of the nodal matrices for the negative-sequence system and the zero-sequence system are similar.

<!-- PAGE_BREAK -->

> **[Figura]**: Schematic circuit diagram illustrating the formulation of the nodal admittance matrix. Two buses *i* and *j* are shown connected by *m* parallel branch impedances $\underline{Z}_{(1)ij,1}$ through $\underline{Z}_{(1)ij,m}$, each represented as a series impedance element (box with tilde symbol). Bus *i* also has shunt impedances $\underline{Z}_{(1)i0,1}$ through $\underline{Z}_{(1)i0,k}$ connecting it to the reference bus $0_{(1)}$, and bus *j* similarly has shunt impedances connecting to the same reference bus. All shunt elements are shown as boxes with the numeral 2 (representing half-value splits). The reference bus $0_{(1)}$ runs horizontally at the bottom of the diagram.

**Figure B.1 - Formulation of the nodal admittance matrix**

The nodal impedance matrix for the positive-sequence system is the inverse matrix of the nodal admittance matrix for the positive-sequence system with the following $n \times n$ structure.

$$ \underline{\mathbf{Z}}_{(1)} = \underline{\mathbf{Y}}_{(1)}^{-1} = \begin{bmatrix} \underline{Z}_{(1)11} & \underline{Z}_{(1)12} & \cdots & \underline{Z}_{(1)1i} & \cdots & \underline{Z}_{(1)1n} \\ \underline{Z}_{(1)21} & \underline{Z}_{(1)22} & \cdots & \underline{Z}_{(1)2i} & \cdots & \underline{Z}_{(1)2n} \\ \vdots & \vdots & \ddots & \vdots & \ddots & \vdots \\ \underline{Z}_{(1)i1} & \underline{Z}_{(1)i2} & \cdots & \underline{Z}_{(1)ii} & \cdots & \underline{Z}_{(1)in} \\ \vdots & \vdots & \ddots & \vdots & \ddots & \vdots \\ \underline{Z}_{(1)n1} & \underline{Z}_{(1)n2} & \cdots & \underline{Z}_{(1)ni} & \cdots & \underline{Z}_{(1)nn} \end{bmatrix} $$

The nodal impedances of the negative-sequence system and the zero-sequence system are found in the same manner:

$$\underline{\mathbf{Z}}_{(2)} = \underline{\mathbf{Y}}_{(2)}^{-1}$$

$$\underline{\mathbf{Z}}_{(0)} = \underline{\mathbf{Y}}_{(0)}^{-1}$$

An example is given by Figure B.2 with the impedances of Table B.1.

<!-- PAGE_BREAK -->

> **[Figura]**: Single-line schematic of an example power network at 110 kV. On the left, a power station unit S comprises a generator G (3~) connected through transformer T1 to busbar A. Two parallel overhead lines L1 and L2 connect busbar A to busbar C (right side), where the network infeed Q (represented by a cross-hatched box) is connected. From busbar A, transformer T2 feeds busbar B, to which a motor group M (3~) is connected. From busbar C, transformer T3 feeds a wind farm with PF (power-factor) units, connected at the bottom right. All components are labeled with their identifiers. The voltage level is 110 kV.

**Figure B.2 - Example**

### Table B.1 - Impedances of electrical equipment referred to the 110 kV side

| Equipment | Positive-sequence system | Negative-sequence system | Zero-sequence system | | :--- | :--- | :--- | :--- | | **Q** | $\underline{Z}_{\text{Q}}$ | $\underline{Z}_{(2)\text{Q}} = \underline{Z}_{\text{Q}}$ | $\underline{Z}_{(0)\text{Q}}$ | | **S** | $\underline{Z}_{\text{SK}} = K_{\text{S}}\!\left(t_{rT1}^{2}\,\underline{Z}_{\text{G}} + \underline{Z}_{\text{T1HV}}\right)$ | $\underline{Z}_{(2)\text{SK}} = \underline{Z}_{\text{SK}}$ | $\underline{Z}_{(0)\text{SK}} = K_{\text{S}}\,\underline{Z}_{(0)\text{T1HV}}$ | | **M** | $\underline{Z}_{\text{Mt}} = t_{rT2}^{2}\,\underline{Z}_{\text{M}}$ | $\underline{Z}_{(2)\text{Mt}} = \underline{Z}_{\text{Mt}}$ | $\underline{Z}_{(0)\text{Mt}} = \infty$ | | **PF** | $\underline{Z}_{\text{PFt}} = \infty$ | $\underline{Z}_{(2)\text{PFt}}$ | $\underline{Z}_{(0)\text{PFt}}^{\,\text{a}}$ | | **T2** | $\underline{Z}_{\text{T2K}} = K_{\text{T}}\,\underline{Z}_{\text{T2HV}}$ | $\underline{Z}_{(2)\text{T2K}} = \underline{Z}_{\text{T2K}}$ | $\underline{Z}_{(0)\text{T2K}} = K_{\text{T}}\,\underline{Z}_{(0)\text{T2}}$ | | **T3** | $\underline{Z}_{\text{T3K}} = K_{\text{T}}\,\underline{Z}_{\text{T3HV}}$ | $\underline{Z}_{(2)\text{T3K}} = \underline{Z}_{\text{T3K}}$ | $\underline{Z}_{(0)\text{T3K}} = K_{\text{T}}\,\underline{Z}_{(0)\text{T3}}$ | | **L1** | $\underline{Z}_{\text{L1}}$ | $\underline{Z}_{(2)\text{L1}} = \underline{Z}_{\text{L1}}$ | $\underline{Z}_{(0)\text{L1}}$ | | **L2** | $\underline{Z}_{\text{L2}}$ | $\underline{Z}_{(2)\text{L2}} = \underline{Z}_{\text{L2}}$ | $\underline{Z}_{(0)\text{L2}}$ |

$^{\text{a}}$ Depends on the vector group of the transformer.

---

Nodal admittance matrix for the positive-sequence system:

$$ \underline{Y}_{(1)} = \begin{bmatrix} -\dfrac{1}{Z_{\text{L1}}} - \dfrac{1}{Z_{\text{L2}}} - \dfrac{1}{Z_{\text{T2K}}} - \dfrac{1}{Z_{\text{SK}}} & \dfrac{1}{Z_{\text{L1}}} + \dfrac{1}{Z_{\text{L2}}} & \dfrac{1}{Z_{\text{T2K}}} & 0 \\[10pt] \dfrac{1}{Z_{\text{L1}}} + \dfrac{1}{Z_{\text{L2}}} & -\dfrac{1}{Z_{\text{L1}}} - \dfrac{1}{Z_{\text{L2}}} - \dfrac{1}{Z_{\text{T3K}}} - \dfrac{1}{Z_{\text{Q}}} & 0 & \dfrac{1}{Z_{\text{T3K}}} \\[10pt] \dfrac{1}{Z_{\text{T2K}}} & 0 & -\dfrac{1}{Z_{\text{T2K}}} - \dfrac{1}{Z_{\text{Mt}}} & 0 \\[10pt] 0 & \dfrac{1}{Z_{\text{T3K}}} & 0 & -\dfrac{1}{Z_{\text{T3K}}} \end{bmatrix} $$

---

Nodal admittance matrix for the negative-sequence system:

$$ \underline{Y}^{(2)} = \underline{Y}^{(1)} $$

<!-- PAGE_BREAK -->

Nodal admittance matrix for the negative-sequence system:

$$ \underline{Y}_{(2)} = \begin{bmatrix} -\left(\frac{1}{Z_{(2)L1}} + \frac{1}{Z_{(2)L2}} + \frac{1}{Z_{(2)T2K}} + \frac{1}{Z_{(2)SK}}\right) & \frac{1}{Z_{(2)L1}} + \frac{1}{Z_{(2)L2}} & \frac{1}{Z_{(2)T2K}} & 0 \\ \frac{1}{Z_{(2)L1}} + \frac{1}{Z_{(2)L2}} & -\left(\frac{1}{Z_{(2)L1}} + \frac{1}{Z_{(2)L2}} + \frac{1}{Z_{(2)T3K}} + \frac{1}{Z_{(2)Q}}\right) & 0 & \frac{1}{Z_{(2)T3K}} \\ \frac{1}{Z_{(2)T2K}} & 0 & -\left(\frac{1}{Z_{(2)T2K}} + \frac{1}{Z_{(2)Mt}}\right) & 0 \\ 0 & \frac{1}{Z_{(2)T3K}} & 0 & -\left(\frac{1}{Z_{(2)T3K}} + \frac{1}{Z_{(2)PPt}}\right) \end{bmatrix} $$

Nodal admittance matrix for the zero-sequence system:

$$ \underline{Y}_{(0)} = \begin{bmatrix} -\left(\frac{1}{Z_{(0)L1}} + \frac{1}{Z_{(0)L2}} + \frac{1}{Z_{(0)T2K}} + \frac{1}{Z_{(0)SK}}\right) & \frac{1}{Z_{(0)L1}} + \frac{1}{Z_{(0)L2}} & \frac{1}{Z_{(0)T2K}} & 0 \\ \frac{1}{Z_{(0)L1}} + \frac{1}{Z_{(0)L2}} & -\left(\frac{1}{Z_{(0)L1}} + \frac{1}{Z_{(0)L2}} + \frac{1}{Z_{(0)T3K}} + \frac{1}{Z_{(0)Q}}\right) & 0 & \frac{1}{Z_{(0)T3K}} \\ \frac{1}{Z_{(0)T2K}} & 0 & -\frac{1}{Z_{(0)T2K}} & 0 \\ 0 & \frac{1}{Z_{(0)T3K}} & 0 & -\left(\frac{1}{Z_{(0)T3K}} + \frac{1}{Z_{(0)PPt}}\right) \end{bmatrix} $$

The short-circuit impedances of the positive-sequence, negative-sequence and zero-sequence systems are the negative diagonal elements $Z_{(1)ii}$, $Z_{(2)ii}$, and $Z_{(0)ii}$ of the nodal impedance matrices:

$$ Z_{(1)} = -Z_{(1)ii} $$

$$ Z_{(2)} = -Z_{(2)ii} $$

$$ Z_{(0)} = -Z_{(0)ii} $$

<!-- PAGE_BREAK -->

# Bibliography

IEC 60050-151:2001, International Electrotechnical Vocabulary - Part 151: Electric and magnetic devices

IEC 60050-195:1998, International Electrotechnical Vocabulary - Part 195: Earthing and protection against electric shock IEC 60050-195:1998/AMD1:2001

IEC 60865-1, Short-circuit currents - Calculation of effects - Part 1: Definitions and calculation methods

IEC 62428, Electric power engineering - Modal components in three-phase a.c. systems - Quantities and transformations

IEC 60949, Calculation of thermally permissible short-circuit currents, taking into account non-adiabatic heating effects

IEC 60986, Short-circuit temperature limits of electric cables with rated voltages from $6\text{ kV}$ ($U_{\text{m}} = 7{,}2\text{ kV}$) up to $30\text{ kV}$ ($U_{\text{m}} = 36\text{ kV}$)

<!-- PAGE_BREAK -->

# SOMMAIRE

## AVANT-PROPOS...78

1 Domaine d'application...80 2 Références normatives...81 3 Termes et définitions...81 4 Symboles, indices inférieurs et supérieurs...87 4.1 Généralités...87 4.2 Symboles...87 4.3 Indices...89 4.4 Indices supérieurs...90 5 Caractéristiques des courants de court-circuit: méthode de calcul...90 5.1 Généralités...90 5.2 Hypothèses de calcul...93 5.3 Méthode de calcul...94 5.3.1 Source de tension équivalente au point de court-circuit...94 5.3.2 Composantes symétriques...96 6 Impédances de court-circuit des matériels électriques...97 6.1 Généralités...97 6.2 Réseaux d'alimentation...97 6.3 Transformateurs...99 6.3.1 Transformateurs à deux enroulements...99 6.3.2 Transformateurs à trois enroulements...99 6.3.3 Facteurs de correction d'impédance pour transformateurs de réseau à deux et trois enroulements...101 6.4 Lignes aériennes et câbles...102 6.5 Réactances de limitation de court-circuit...103 6.6 Machines synchrones...104 6.6.1 Alternateurs synchrones...104 6.6.2 Moteurs et compensateurs synchrones...105 6.7 Groupes de production...105 6.7.1 Groupes de production avec changeur de prise en charge...105 6.7.2 Groupe de production sans changeur de prise en charge...106 6.8 Groupes de production éoliens...107 6.8.1 Généralités...107 6.8.2 Groupes de production éoliens avec alternateur asynchrone...108 6.8.3 Groupes de production éoliens avec alternateur asynchrone à double alimentation...108 6.9 Groupes de production avec convertisseur grande capacité...109 6.10 Moteurs asynchrones...109 6.11 Moteurs à convertisseur statique...110 6.12 Capacités et charges non rotatives...110 7 Calcul du courant de court-circuit initial...111 7.1 Généralités...111 7.1.1 Vue générale...111 7.1.2 Courants de court-circuit maximal et minimal...117 7.1.3 Contribution des moteurs asynchrones au courant de court-circuit...117 7.2 Courant de court-circuit initial triphasé...118

<!-- PAGE_BREAK -->

7.2.1 Généralités ... 118 7.2.2 Courants de court-circuit à l'intérieur d'un groupe de production avec changeur de prise en charge ... 119 7.2.3 Courants de court-circuit à l'intérieur d'un groupe de production sans changeur de prise en charge ... 121 7.3 Court-circuit entre phases ... 122 7.4 Court-circuit entre phases avec mise à la terre ... 122 7.5 Court-circuit monophasé ... 124

8 Calcul du courant de court-circuit de crête ... 124 8.1 Court-circuit triphasé ... 124 8.1.1 Court-circuit à alimentation unique et courts-circuits multiples à alimentation unique ... 124 8.1.2 Court-circuit à alimentation multiple ... 126 8.2 Court-circuit entre phases ... 127 8.3 Court-circuit entre phases avec mise à la terre ... 127 8.4 Court-circuit monophasé ... 127

9 Calcul du courant symétrique coupé ... 128 9.1 Court-circuit triphasé ... 128 9.1.1 Courant symétrique coupé de machines synchrones ... 128 9.1.2 Courant symétrique coupé de machines asynchrones ... 129 9.1.3 Courant symétrique coupé des groupes de production avec alternateur asynchrone à double alimentation ... 131 9.1.4 Courant symétrique coupé des groupes de production avec convertisseur grande capacité ... 131 9.1.5 Courant symétrique coupé de réseau d'alimentation ... 131 9.1.6 Courant symétrique coupé en cas de courts-circuits multiples à alimentation unique ... 131 9.1.7 Courant symétrique coupé en cas de court-circuit à alimentation multiple ... 132 9.2 Courts-circuits dissymétriques ... 133

10 Composante continue des courants de court-circuit ... 133 11 Calcul du courant de court-circuit permanent ... 134 11.1 Généralités ... 134 11.2 Court-circuit triphasé ... 134 11.2.1 Courant de court-circuit permanent d'un alternateur synchrone ou d'un groupe de production ... 134 11.2.2 Courant de court-circuit permanent de moteur ou d'alternateur asynchrone ... 137 11.2.3 Courant de court-circuit permanent de groupe de production éolien avec alternateur asynchrone à double alimentation ... 137 11.2.4 Courant de court-circuit permanent de groupe de production éolien avec convertisseur grande capacité ... 137 11.2.5 Courant de court-circuit permanent de réseau d'alimentation ... 137 11.2.6 Courant de court-circuit permanent en cas de multiples courts-circuits à alimentation unique ... 137 11.2.7 Courant de court-circuit permanent de courts-circuits à alimentation multiple ... 137 11.3 Courts-circuits dissymétriques ... 138

12 Courts-circuits de transformateur du côté basse tension, si une phase est ouverte côté haute tension ... 138 13 Court-circuit aux bornes des moteurs asynchrones ... 140

<!-- PAGE_BREAK -->

14 Intégrale de Joule et courant de court-circuit thermique équivalent 141

Annexe A (normative) Formules pour le calcul des facteurs $m$ et $n$ 144

Annexe B (informative) Matrices d'admittance nodale et d'impédance nodale 145

Bibliographie 149

Figure 1 - Courant relatif à un court-circuit éloigné de tout alternateur composante alternative constante (tracé schématique) 91

Figure 2 - Courant relatif à un court-circuit proche d'un alternateur avec composante alternative décroissante (tracé schématique) 92

Figure 3 - Caractérisation des courts-circuits et de leurs courants 93

Figure 4 - Représentation du calcul du courant de court-circuit symétrique initial $I_{\mathbf{k}}^{\prime\prime}$ suivant la procédure de la source de tension équivalente 95

Figure 5 - Schéma du réseau et schéma de circuit équivalent pour réseaux d'alimentation 98

Figure 6 - Transformateur à trois enroulements (exemple) 101

Figure 7 - Schéma pour déterminer le type de court-circuit (Figure 3) pour le courant de court-circuit initial le plus élevé rapporté au courant de court-circuit triphasé initial lorsque les angles d'impédance des impédances séquentielles $Z_{(1)}$, $Z_{(2)}$ et $Z_{(0)}$ sont identiques 113

Figure 8 - Exemples de courts-circuits à alimentation unique 115

Figure 9 - Exemple de courts-circuits multiples à alimentation unique 115

Figure 10 - Exemples de courts-circuits à alimentation multiple 116

Figure 11 - Courants de court-circuit et courants de court-circuit partiels pour les courts-circuits triphasés entre alternateur et transformateur de groupe avec ou sans changeur de prise en charge, ou au point de liaison vers le transformateur auxiliaire d'un groupe de production et au niveau du jeu de barres auxiliaire A 120

Figure 12 - Facteur $\kappa$ pour les circuits en série en fonction du rapport $R/X$ ou $X/R$ 125

Figure 13 - Facteur $\mu$ pour le calcul du courant de court-circuit coupé $I_{\text{b}}$ 129

Figure 14 - Facteur $q$ pour le calcul du courant de court-circuit symétrique coupé de moteurs asynchrones 130

Figure 15 - Facteurs $\lambda_{\min}$ et $\lambda_{\max}$ pour turboalternateurs 135

Figure 16 - Facteurs $\lambda_{\min}$ et $\lambda_{\max}$ pour les alternateurs à pôles saillants 136

Figure 17 - Courts-circuits au secondaire des transformateurs, si une phase (fusible) est ouverte du côté haute tension d'un transformateur Dyn5 139

Figure 18 - Facteur $m$ pour l'effet calorifique de la composante continue du courant de court-circuit (pour la programmation, la formule de calcul de $m$ est donnée à l'Annexe A) 142

Figure 19 - Facteur $n$ pour l'effet calorifique de la composante alternative du courant de court-circuit (pour la programmation, la formule de calcul de $n$ est donnée à l'Annexe A) 143

Figure B.1 - Formulation de la matrice d'admittance nodale 145

Figure B.2 - Exemple 146

Tableau 1 - Facteur de tension $c$ 96

Tableau 2 - Importance des courants de court-circuit 111

Tableau 3 - Facteurs $\alpha$ et $\beta$ pour le calcul des courants de court-circuit au moyen de la Formule (96), rapport de transformation assigné $t_{\text{r}} = U_{r\text{THV}}/U_{r\text{TLV}}$ 140

<!-- PAGE_BREAK -->

Tableau 4 - Calcul des courants de court-circuit des moteurs asynchrones dans le cas d'un court-circuit aux bornes ... 141 Tableau B.1 - Impédances de matériel électrique rapportées au côté 110 kV ... 147

<!-- PAGE_BREAK -->

# COMMISSION ÉLECTROTECHNIQUE INTERNATIONALE

## COURANTS DE COURT-CIRCUIT DANS LES RÉSEAUX TRIPHASÉS À COURANT ALTERNATIF -

### Partie 0: Calcul des courants

### AVANT-PROPOS

1) La Commission Electrotechnique Internationale (IEC) est une organisation mondiale de normalisation composée de l'ensemble des comités électrotechniques nationaux (Comités nationaux de l'IEC). L'IEC a pour objet de favoriser la coopération internationale pour toutes les questions de normalisation dans les domaines de l'électricité et de l'électronique. A cet effet, l'IEC - entre autres activités - publie des Normes internationales, des Spécifications techniques, des Rapports techniques, des Spécifications accessibles au public (PAS) et des Guides (ci-après dénommés "Publication(s) de l'IEC"). Leur élaboration est confiée à des comités d'études, aux travaux desquels tout Comité national intéressé par le sujet traité peut participer. Les organisations internationales, gouvernementales et non gouvernementales, en liaison avec l'IEC, participent également aux travaux. L'IEC collabore étroitement avec l'Organisation Internationale de Normalisation (ISO), selon des conditions fixées par accord entre les deux organisations.

2) Les décisions ou accords officiels de l'IEC concernant les questions techniques représentent, dans la mesure du possible, un accord international sur les sujets étudiés, étant donné que les Comités nationaux de l'IEC intéressés sont représentés dans chaque comité d'études.

3) Les Publications de l'IEC se présentent sous la forme de recommandations internationales et sont agréées comme telles par les Comités nationaux de l'IEC. Tous les efforts raisonnables sont entrepris afin que l'IEC s'assure de l'exactitude du contenu technique de ses publications; l'IEC ne peut pas être tenue responsable de l'éventuelle mauvaise utilisation ou interprétation qui en est faite par un quelconque utilisateur final.

4) Dans le but d'encourager l'uniformité internationale, les Comités nationaux de l'IEC s'engagent, dans toute la mesure possible, à appliquer de façon transparente les Publications de l'IEC dans leurs publications nationales et régionales. Toutes divergences entre toutes Publications de l'IEC et toutes publications nationales ou régionales correspondantes doivent être indiquées en termes clairs dans ces dernières.

5) L'IEC elle-même ne fournit aucune attestation de conformité. Des organismes de certification indépendants fournissant des services d'évaluation de conformité et, dans certains secteurs, accèdent aux marques de conformité de l'IEC. L'IEC n'est responsable d'aucun des services effectués par les organismes de certification indépendants.

6) Tous les utilisateurs doivent s'assurer qu'ils sont en possession de la dernière édition de cette publication.

7) Aucune responsabilité ne doit être imputée à l'IEC, à ses administrateurs, employés, auxiliaires ou mandataires, y compris ses experts particuliers et les membres de ses comi

<!-- PAGE_BREAK -->

Le texte de cette norme est issu des documents suivants:

| CDV | Rapport de vote | | --- | --- | | 73/172/CDV | 73/175A/RVC |

Le rapport de vote indiqué dans le tableau ci-dessus donne toute information sur le vote ayant abouti à l'approbation de cette norme.

Cette publication a été rédigée selon les Directives ISO/IEC, Partie 2.

Une liste de toutes les parties de la série IEC 60909, publiées sous le titre général *Courants de court-circuit dans les réseaux triphasés à courant alternatif*, peut être consultée sur le site web de l'IEC.

La présente partie de l'IEC 60909 doit être lue conjointement avec les Normes internationales et les Rapports techniques suivants:

- IEC TR 60909-1:2002, *Courants de court-circuit dans les réseaux triphasés à courant alternatif - Partie 1: Facteurs pour le calcul des courants de court-circuit conformément à la CEI 60909-0*

- IEC TR 60909-2:2008, *Short-circuit currents in three-phase a.c. systems - Part 2: Data of electrical equipment for short-circuit current calculations* (disponible en anglais seulement)

- IEC 60909-3:2009, *Courants de court-circuit dans les réseaux triphasés à courant alternatif - Partie 3: Courants durant deux courts-circuits monophasés simultanés séparés à la terre et courants de court-circuit partiels s'écoulant à travers la terre*

- IEC TR 60909-4:2000, *Courants de court-circuit dans les réseaux triphasés à courant alternatif - Partie 4: Exemples pour le calcul des courants de court-circuit*

Le comité a décidé que le contenu de cette publication ne sera pas modifié avant la date de stabilité indiquée sur le site web de l'IEC sous "http://webstore.iec.ch" dans les données relatives à la publication recherchée. A cette date, la publication sera

- reconduite, - supprimée, - remplacée par une édition révisée, ou - amendée.

<!-- PAGE_BREAK -->

# COURANTS DE COURT-CIRCUIT DANS LES RÉSEAUX TRIPHASÉS À COURANT ALTERNATIF

## Partie 0: Calcul des courants

## 1 Domaine d'application

La présente partie de l'IEC 60909 est applicable au calcul des courants de court-circuit

- dans les réseaux triphasés basse tension à courant alternatif, - dans les réseaux triphasés haute tension à courant alternatif,

fonctionnant à une fréquence nominale de 50 Hz ou de 60 Hz.

Les réseaux de tensions très élevées, 550 kV et plus, avec lignes de transport de grande longueur nécessitent un traitement particulier.

La présente partie de l'IEC 60909 établit une procédure générale, réalisable et concise conduisant à des résultats qui sont en général d'une précision acceptable. Pour établir cette méthode de calcul, une source de tension équivalente au point de court-circuit est introduite. Cela n'exclut pas l'utilisation de méthodes particulières, par exemple la méthode de superposition, appliquées à des cas précis, si elles conduisent à une précision au moins égale. La méthode de superposition donne le courant de court-circuit par rapport au flux de puissance présupposé. C'est pourquoi cette méthode ne conduit pas nécessairement au courant de court-circuit maximal.

Cette partie de l'IEC 60909 traite du calcul des courants de court-circuit dans le cas de courts-circuits symétriques et dissymétriques.

Un défaut simple sur une phase ne relève pas du domaine d'application de cette partie de l'IEC 60909.

Pour les courants existant pendant deux courts-circuits distincts simultanés entre phase et terre dans un réseau à neutre isolé ou dans un réseau à neutre compensé, voir l'IEC 60909-3.

Les courants et impédances de court-circuit peuvent également être déterminés par des essais en réseau, par des mesures sur un analyseur de réseau ou avec un calculateur numérique. Dans les réseaux basse tension existants, l'impédance de court-circuit peut être déterminée à partir des mesures effectuées au point de court-circuit présumé.

Le calcul de l'impédance de court-circuit s'effectue en général à partir des valeurs assignées des matériels électriques et de la configuration du réseau, et présente l'avantage d'être susceptible de s'appliquer aussi bien aux réseaux existants qu'aux réseaux à l'état de projet.

En général, deux types de courants de court-circuit d'amplitude différente sont pris en compte dans les calculs:

- le courant de court-circuit maximal, qui détermine la capacité ou le régime assigné du matériel électrique, et - le courant de court-circuit minimal, qui peut servir, par exemple, au choix des fusibles et au calibrage des dispositifs de protection ainsi qu'au contrôle de la mise en marche des moteurs.

<!-- PAGE_BREAK -->

NOTE Lors d'un court-circuit triphasé, le courant s'établit, par hypothèse, simultanément sur les trois phases. Les recherches concernant les courts-circuits non simultanés qui peuvent conduire à des composantes apériodiques majorées du courant de court-circuit n'entrent pas dans le domaine d'application de la présente partie de l'IEC 60909.

La présente partie de l'IEC 60909 ne couvre pas le cas de courants de court-circuit provoqués intentionnellement et sous contrôle (stations d'essais de court-circuit).

Cette partie de l'IEC 60909 ne traite pas du calcul des courants de court-circuit dans les installations à bord des navires et des avions.

## 2 Références normatives

Les documents suivants sont cités en référence de manière normative, en intégralité ou en partie, dans le présent document et sont indispensables pour son application. Pour les références datées, seule l'édition citée s'applique. Pour les références non datées, la dernière édition du document de référence s'applique (y compris les éventuels amendements).

IEC 60038:2009, Tensions normales de la CEI

IEC 60050-131, Vocabulaire Electrotechnique International - Partie 131: Théorie des circuits (disponible sous: www.electropedia.org)

IEC TR 60909-1:2002, Courants de court-circuit dans les réseaux triphasés à courant alternatif - Partie 1: Facteurs pour le calcul des courants de court-circuit conformément à la CEI 60909-0

IEC TR 60909-2:2008, Short-circuit currents in three-phase a.c. systems - Data of electrical equipment for short-circuit current calculations (disponible en anglais seulement)

IEC 60909-3:2009, Courants de court-circuit dans les réseaux triphasés à courant alternatif - Partie 3: Courants durant deux courts-circuits monophasés simultanés séparés à la terre et courants de court-circuit partiels s'écoulant à travers la terre

IEC TR 60909-4:2000, Courants de court-circuit dans les réseaux triphasés à courant alternatif - Partie 4: Exemples pour le calcul des courants de court-circuit

## 3 Termes et définitions

Pour les besoins du présent document, les termes et définitions de l'IEC 60050-131 ainsi que les suivants s'appliquent.

### 3.1 court-circuit

chemin conducteur accidentel ou intentionnel entre deux ou plusieurs parties conductrices (p.ex. court-circuit triphasé), forçant les différences de potentiel électriques entre ces parties conductrices à être nulles ou proches de zéro

### 3.1.1 court-circuit entre phases

#### court-circuit biphasé

chemin conducteur accidentel ou intentionnel entre deux conducteurs de ligne à la terre ou isolés

<!-- PAGE_BREAK -->

## 3.1.2 ### court-circuit phase-terre ### court-circuit monophasé chemin conducteur accidentel ou intentionnel dans un réseau à neutre mis directement à la terre ou à neutre impédant entre un conducteur de phase et la terre locale

## 3.2 ### courant de court-circuit surintensité résultant d'un court-circuit dans un circuit électrique

Note 1 à l'article: La distinction doit être faite entre le courant de court-circuit au point de court-circuit et les courants de court-circuit partiels dans les branches du réseau (voir Figure 3) en un point quelconque du réseau.

## 3.3 ### courant de court-circuit présumé courant qui circulerait si le court-circuit était remplacé par une connexion idéale d'impédance négligeable sans modification de l'alimentation

Note 1 à l'article: Lors d'un court-circuit triphasé, le courant s'établit, par hypothèse, simultanément sur les trois phases. Les recherches concernant les courts-circuits non simultanés qui peuvent conduire à des composantes apériodiques majorées du courant de court-circuit n'entrent pas dans le domaine d'application de la présente partie de l'IEC 60909.

## 3.4 ### courant de court-circuit symétrique valeur efficace de la composante symétrique alternative d'un courant de court-circuit présumé (voir 3.3), l'éventuelle composante apériodique du courant étant négligée

## 3.5 ### courant de court-circuit symétrique initial $I_{\mathrm{k}}''$ valeur efficace de la composante symétrique alternative d'un courant de court-circuit présumé (voir 3.3), à l'instant d'apparition du court-circuit, si l'impédance conserve sa valeur initiale

VOIR: Figures 1 et 2

## 3.6 ### puissance de court-circuit symétrique initiale $S_{\mathrm{k}}''$ valeur fictive définie como le produit du courant de court-circuit symétrique initial $I_{\mathrm{k}}''$ (voir 3.5), la tension nominale du réseau $U_{\mathrm{n}}$ (voir 3.13) et le facteur $\sqrt{3}$: $S_{\mathrm{k}}'' = \sqrt{3} \cdot U_{\mathrm{n}} \cdot I_{\mathrm{k}}''$

Note 1 à l'article: La puissance de court-circuit symétrique initiale $S_{\mathrm{k}}''$ n'est pas utilisée dans la méthode de calcul dans cette partie de l'IEC 60909. Si $S_{\mathrm{k}}''$ est quand même utilisé pour des calculs de court-circuit, par exemple pour calculer l'impédance interne d'un réseau d'alimentation au point de liaison à l'alimentation Q, alors il convient d'utiliser la définition donnée comme suit: $S_{\mathrm{kQ}}'' = \sqrt{3} \cdot U_{\mathrm{nQ}} \cdot I_{\mathrm{kQ}}''$ ou $Z_{\mathrm{Q}} = c \cdot U_{\mathrm{nQ}}^{2} / S_{\mathrm{kQ}}''$.

## 3.7 ### composante (apériodique) décroissante du courant de court-circuit ou composante continue $I_{\mathrm{DC}}$ valeur moyenne des enveloppes inférieure et supérieure d'un courant de court-circuit décroissant de sa valeur initiale vers zéro, conformément aux Figures 1 et 2

<!-- PAGE_BREAK -->

## 3.8 valeur de crête du courant de court-circuit $i_{\mathrm{p}}$ valeur instantanée maximale possible du courant de court-circuit présumé

VOIR: Figures 1 et 2

Note 1 à l'article: Les défauts répétitifs ne sont pas pris en considération.

## 3.9 courant de court-circuit symétrique coupé $I_{\mathrm{b}}$ valeur efficace d'un cycle complet de la composante alternative symétrique du courant de court-circuit présumé à l'instant de la séparation d'ouverture des contacts du premier pôle de l'appareil de connexion

## 3.10 courant de court-circuit permanent $I_{\mathrm{k}}$ valeur efficace du courant de court-circuit se maintenant, après extinction des phénomènes transitoires

VOIR: Figures 1 et 2

## 3.11 courant symétrique à rotor bloqué $I_{\mathrm{LR}}$ valeur efficace du courant symétrique d'un moteur asynchrone alimenté sous sa tension assignée $U_{\mathrm{rM}}$ à fréquence assignée et dont le rotor est bloqué

## 3.12 circuit électrique équivalent modèle servant à représenter le comportement d'un circuit par un réseau d'éléments idéaux

## 3.13 tension nominale d'un réseau $U_{\mathrm{n}}$ tension (entre phases) par laquelle un réseau est désigné et à laquelle il est fait référence pour certaines caractéristiques fonctionnelles

Note 1 à l'article: Les valeurs sont données dans l'IEC 60038.

## 3.14 source de tension équivalente $c U_{\mathrm{n}} / \sqrt{3}$ tension d'une source idéale appliquée au point de court-circuit permettant de calculer le courant de court-circuit comme indiqué en 5.3.1

Note 1 à l'article: Cette tension est la seule tension active du réseau.

## 3.15 facteur de tension $c$ rapport de la valeur de la source de tension équivalente à la tension nominale du réseau $U_{\mathrm{n}}$ divisé par $\sqrt{3}$

Note 1 à l'article: Les valeurs sont données au Tableau 1

Note 2 à l'article: L'introduction d'un facteur de tension $c$ est nécessaire pour différentes raisons. Il s'agit:

<!-- PAGE_BREAK -->

- des variations de tension dans l'espace et dans le temps, - des changements de prise des transformateurs, - de la non-prise en compte des charges et des capacités dans les calculs selon 5.2, - du comportement subtransitoire des alternateurs et des moteurs.

## 3.16 court-circuit éloigné d'un alternateur

court-circuit pendant lequel l'amplitude de la composante alternative symétrique du courant de court-circuit présumé reste pratiquement constante

VOIR : Figure 1

## 3.17 court-circuit proche d'un alternateur

court-circuit pendant lequel l'amplitude de la composante alternative symétrique du courant de court-circuit présumé diminue

VOIR : Figure 2

**Note 1 à l'article :** Le court-circuit proche d'un alternateur peut être pris pour hypothèse, si au moins une machine synchrone au courant de court-circuit symétrique initial présumé est de plus du double du courant assigné de l'alternateur ou pour lequel la contribution de moteurs asynchrones dépasse 5 % du courant de court-circuit symétrique initial en l'absence de moteurs.

## 3.18 impédances de court-circuit au point de court-circuit F

### 3.18.1 impédance de court-circuit directe

$Z_{(1)}$

`<réseau triphasé alternatif>` impédance dans le réseau direct vue du point de court-circuit

**Note 1 à l'article :** Voir 5.3.2.

### 3.18.2 impédance de court-circuit

$Z$

`<réseau triphasé alternatif>` expression abrégée de l'impédance de court-circuit directe $Z_{(1)}$ conformément à 3.18.1 pour le calcul des courants de court-circuit triphasé

### 3.18.3 impédance de court-circuit inverse

$Z_{(2)}$

`<réseau triphasé alternatif>` impédance dans le réseau inverse vue du point de court-circuit

**Note 1 à l'article :** Voir 5.3.2.

### 3.18.4 impédance de court-circuit homopolaire

$Z_{(0)}$

`<réseau triphasé alternatif>` impédance dans le réseau homopolaire vue du point de court-circuit (voir 5.3.2)

**Note 1 à l'article :** Elle comprend le triple de l'impédance de mise à la terre des neutres $Z_N$.

<!-- PAGE_BREAK -->

## 3.19 impédances de court-circuit d'un matériel électrique

### 3.19.1 impédance de court-circuit directe $\mathcal{Z}_{(1)}$

<matériel électrique> rapport de la tension phase-neutre au courant de court-circuit de la phase correspondante du matériel électrique alimenté par un réseau direct symétrique de tensions

Note 1 à l'article: Voir l'Article 6 et l'IEC TR 60909-4.

Note 2 à l'article: L'indice du symbole $\mathcal{Z}_{(1)}$ peut être omis si un risque de confusion avec les impédances de court-circuit inverse et homopolaire ne peut pas exister.

### 3.19.2 impédance de court-circuit inverse $\mathcal{Z}_{(2)}$

<matériel électrique> rapport de la tension phase-neutre au courant de court-circuit de la phase correspondante d'un matériel électrique alimenté par un réseau inverse symétrique de tensions

Note 1 à l'article: Voir l'Article 6 et l'IEC TR 60909-4.

### 3.19.3 impédance de court-circuit homopolaire $\mathcal{Z}_{(0)}$

<matériel électrique> rapport de la tension phase-neutre au courant de court-circuit d'une phase d'un matériel électrique alimenté par une source de tension alternative, lorsque les trois conducteurs de ligne servent en parallèle pour le courant de sortie et qu'un quatrième conducteur et/ou la terre sert de conducteur commun de retour

Note 1 à l'article: Voir l'Article 6 et l'IEC TR 60909-4.

## 3.20 réactance subtransitoire $X_{\mathrm{d}}''$

réactance effective d'une machine synchrone à l'instant d'apparition du court-circuit

Note 1 à l'article: Pour les calculs de courant de court-circuit, la valeur de $X_{\mathrm{d}}''$ correspondant au circuit magnétique saturé est utilisée.

## 3.21 retard minimal $t_{\mathrm{min}}$

temps le plus court s'écoulant entre l'apparition du courant de court-circuit et la séparation d'ouverture des contacts du premier pôle de l'appareil de connexion

Note 1 à l'article: Le temps $t_{\mathrm{min}}$ est la somme du retard minimal de fonctionnement d'un relais de protection et du temps d'ouverture le plus court d'un disjoncteur. Il ne comprend pas les temps réglables des dispositifs de déclenchement.

## 3.22 courant de court-circuit équivalent thermique $I_{\mathrm{th}}$

valeur efficace d'un courant ayant le même effet thermique et la même durée que le courant de court-circuit réel, qui peut contenir un composant continu et peut diminuer dans le temps

<!-- PAGE_BREAK -->

## 3.23 ### courant de court-circuit maximal $i_{\mathrm{kWDmax}}$

⟨alternateur asynchrone double alimentation à⟩ courant de court-circuit maximal instantané d'un groupe de production éolien avec alternateur asynchrone à double alimentation en cas de court-circuit triphasé sur le côté de haute tension du transformateur de groupe

## 3.24 ### courant de court-circuit maximal $I_{\mathrm{kPFmax}}$

⟨convertisseur grande capacité⟩ courant permanent maximal d'un groupe de production avec convertisseur grande capacité en cas de court-circuit triphasé sur le côté de haute tension du transformateur de groupe

## 3.25 ### courant de source maximal $I_{\mathrm{skPF}}$

⟨convertisseur grande capacité, triphasé⟩ valeur efficace du courant de source maximal d'un groupe de production avec convertisseur grande capacité et régulation de courant en cas de court-circuit triphasé sur le côté de haute tension du transformateur de groupe

## 3.26 ### courant de source maximal $I_{(1)\mathrm{sk2PF}}$

⟨convertisseur grande capacité, deux phases⟩ valeur efficace du courant de source maximal (réseau direct) d'un groupe de production avec convertisseur grande capacité et régulation de courant en cas de court-circuit entre phases ou de court-circuit entre phases avec mise à la terre sur le côté de haute tension du transformateur de groupe

## 3.27 ### courant de source maximal $I_{(1)\mathrm{sk1PF}}$

⟨convertisseur grande capacité, monophasé⟩ valeur efficace du courant de source maximal (réseau direct) d'un groupe de production avec convertisseur grande capacité et régulation de courant en cas de court-circuit monophasé sur le côté de haute tension du transformateur de groupe

## 3.28 ### impédances de la matrice d'impédances nodale $Z_{(1)ii}$, $Z_{(2)ii}$, $Z_{(0)ii}$

⟨auto-admittance⟩ éléments diagonaux de la matrice d'impédance nodale directe, inverse ou homopolaire pour le point de court-circuit $i$

Note 1 à l'article: Voir l'Annexe B.

## 3.29 ### impédances de la matrice d'impédances nodale $Z_{(1)ij}$

⟨admittance mutuelle⟩ éléments de la matrice d'impédance nodale directe, où $i$ est le nœud du court-circuit et $j$ le nœud auquel est connecté le côté de haute tension d'un groupe de production avec convertisseur grande capacité

Note 1 à l'article: Voir l'Annexe B.

<!-- PAGE_BREAK -->

## 4 Symboles, indices inférieurs et supérieurs

### 4.1 Généralités

Les formules de la présente norme sont données sans mention d'unités. Les symboles représentent des grandeurs physiques ayant à la fois des valeurs numériques et des dimensions indépendantes des unités, à condition de choisir un système d'unités cohérent, tel que le système international d'unités (SI). Les symboles des grandeurs complexes sont soulignés, par exemple $\underline{Z} = R + \mathrm{j}X$.

### 4.2 Symboles

| Symbole | Désignation | | :--- | :--- | | $A$ | Valeur initiale de la composante continue $i_{\mathrm{DC}}$ | | $a$ | Opérateur complexe | | $a$ | Rapport entre le courant de court-circuit dissymétrique et le courant de court-circuit triphasé | | $c$ | Facteur de tension | | $U_{\mathrm{n}} / \sqrt{3}$ | Source de tension équivalente (valeur efficace) | | $f$ | Fréquence (50 Hz ou 60 Hz) | | $I_{\mathrm{b}}$ | Courant de court-circuit symétrique coupé (valeur efficace) | | $I_{\mathrm{k}}$ | Courant de court-circuit permanent (valeur efficace) | | $I_{\mathrm{kP}}$ | Courant de court-circuit permanent aux bornes (pôles) d'un alternateur à excitation "compound" | | $I_{\mathrm{k}}''$ | Courant de court-circuit symétrique initial (valeur efficace) | | $I_{\mathrm{LR}}$ | Courant symétrique d'un moteur asynchrone à rotor bloqué | | $I_{\mathrm{r}}$ | Courant assigné du matériel électrique | | $I_{\mathrm{th}}$ | Équivalent thermique du courant de court-circuit | | $i_{\mathrm{DC}}$ | Composante continue du courant de court-circuit | | $i_{\mathrm{p}}$ | Valeur de crête du courant de court-circuit | | $K$ | Facteur de correction des impédances | | $m$ | Facteur pour l'effet thermique de la composante continue | | $n$ | Facteur pour l'effet thermique de la composante alternative | | $p$ | Paire de pôles d'un moteur asynchrone | | $p_{\mathrm{G}}$ | Plage de régulation de la tension alternateur | | $p_{\mathrm{T}}$ | Plage de réglage de la tension transformateur | | $P_{\mathrm{krT}}$ | Pertes totales des enroulements d'un transformateur au courant assigné | | $P_{\mathrm{rM}}$ | Puissance active assignée d'un moteur asynchrone ($P_{\mathrm{rM}} = S_{\mathrm{rM}} \cos(\varphi_{\mathrm{rM}}) \eta_{\mathrm{rM}}$) | | $q$ | Facteur pour le calcul du courant coupé des moteurs asynchrones | | $q_{\mathrm{n}}$ | Section nominale | | $R$ resp. $r$ | Résistance en valeur absolue, respectivement en valeur réduite | | $R_{\mathrm{G}}$ | Résistance d'une machine synchrone | | $R_{\mathrm{Gf}}$ | Résistance fictive d'une machine synchrone pour le calcul de $i_{\mathrm{p}}$ | | $S_{\mathrm{k}}''$ | Puissance de court-circuit symétrique initiale (voir 3.6) | | $S_{\mathrm{r}}$ | Puissance apparente assignée d'un matériel électrique | | $t_{\mathrm{min}}$ | Retard minimal |

<!-- PAGE_BREAK -->

| Symbole | Description | | :---: | :--- | | $t_r$ | Rapport de transformation assigné (changeur de prise en position principale); $t_r \ge 1$ | | $T_k$ | Durée du courant de court-circuit | | $U_m$ | Tension la plus élevée entre phases pour le matériel (valeur efficace) | | $U_n$ | Tension nominale entre phases d'un réseau (valeur efficace) | | $U_r$ | Tension assignée entre phases (valeur efficace) | | $u_{kr}$ | Tension de court-circuit assignée d'un transformateur, en pourcentage | | $u_{kR}$ | Tension de court-circuit d'une réactance de limitation de court-circuit, en pourcentage | | $u_{Rr}$ | Composante résistive assignée de la tension de court-circuit d'un transformateur, en pourcentage | | $u_{Xr}$ | Composante réactive assignée de la tension de court-circuit d'un transformateur, en pourcentage | | $U_{(1)}, U_{(2)}, U_{(0)}$ | Tensions dans les réseaux direct, inverse et homopolaire | | $X \text{ resp. } x$ | Réactance en valeur absolue, respectivement en valeur réduite | | $X_d \text{ resp. } X_q$ | Réactance synchrone en phase, respectivement en quadrature | | $X_{dP}$ | Réactance fictive d'un alternateur à excitation "compound" lors d'un court-circuit permanent aux bornes (pôles) | | $X_d'' \text{ resp. } X_q''$ | Réactance subtransitoire saturée d'une machine synchrone en phase, respectivement en quadrature | | $x_d$ | Réactance synchrone non saturée, valeur réduite | | $x_{\text{dsat}}$ | Réactance synchrone saturée, valeur réduite, réciproque du rapport de court-circuit saturé à vide | | $Z \text{ resp. } z$ | Impédance en valeur absolue, respectivement en valeur réduite | | $Z_k$ | Impédance de court-circuit d'un réseau à courant alternatif triphasé | | $Z_{(1)}$ | Impédance de court-circuit direct | | $Z_{(2)}$ | Impédance de court-circuit inverse | | $Z_{(0)}$ | Impédance de court-circuit homopolaire | | $\eta$ | Rendement des moteurs asynchrones | | $\kappa$ | Facteur relatif au calcul de la valeur de crête du courant de court-circuit | | $\lambda$ | Facteur relatif au calcul du courant de court-circuit permanent | | $\mu$ | Facteur relatif au calcul des courants de court-circuit symétriques coupés | | $\mu_{\text{WA}}$ | Facteur relatif au calcul des courants de court-circuit symétriques coupés d'un groupe de production éolien avec alternateur asynchrone | | $\mu_{\text{WD}}$ | Facteur relatif au calcul des courants de court-circuit symétriques coupés d'un groupe de production éolien avec alternateur asynchrone à double alimentation | | $\mu_0$ | Perméabilité absolue du vide, $\mu_0 = 4\pi \times 10^{-4} \text{ H/km}$ | | $\rho$ | Résistivité | | $\varphi$ | Angle de phase | | $\theta_e$ | Température du conducteur à l'extinction du court-circuit | | $1$ | Référence directe | | $2$ | Référence inverse | | $0$ | Référence homopolaire |

<!-- PAGE_BREAK -->

## 4.3 Indices

* **(1)** Composante directe * **(2)** Composante indirecte * **(0)** Composante homopolaire * **AC** Courant alternatif * **DC** Courant continu * **f** Fictif * **k** ou **k3** Court-circuit triphasé (voir Figure 3a) * **k1** Court-circuit monophasé, phase-neutre ou phase-terre (voir Figure 3d) * **k2** Court-circuit entre phases (voir Figure 3b) * **k2EL2** Court-circuit entre phases avec mise à la terre (voir Figure 3c) * **k2EL3** Court-circuit entre phases avec mise à la terre (voir Figure 3c) * **kE2E** Court-circuit entre phases avec mise à la terre (voir Figure 3c) * **max** Maximal * **min** Minimal * **n** Valeur nominale * **r** Valeur assignée * **s** Courant source * **t** Valeur transformée * **AT** Transformateur auxiliaire * **B** Jeu de barres * **E** Terre * **F** Position du court-circuit * **G** Alternateur * **HT** Haute tension, côté haute tension d'un transformateur * **K** Impédances corrigées avec les facteurs de correction d'impédance $K_{\mathrm{T}}$, $K_{\mathrm{G}}$, $K_{\mathrm{S}}$ ou $K_{\mathrm{TO}}$ * **LV** Basse tension, côté basse tension d'un transformateur * **L** Ligne * **LR** Rotor bloqué * **L1, L2, L3** Phases d'un réseau triphasé à courant alternatif * **M** Moteur asynchrone ou groupe de moteurs asynchrones * **MO** Sans moteur * **MV** Tension moyenne, côté moyenne tension d'un transformateur * **N** Neutre d'un réseau à courant alternatif triphasé, nœud d'un alternateur ou d'un transformateur * **P** Alternateur avec excitation "compound" * **PF** Groupe de production avec convertisseur grande capacité * **PFO** Sans sources de courant de groupes de production avec convertisseurs grande capacité * **PV** Groupe de production photovoltaïque * **Q** Point de liaison à une alimentation * **R** Réactance de limitation de court-circuit

<!-- PAGE_BREAK -->

S Groupe de production (alternateur et transformateur avec changeur de prise en charge) SO Groupe de production (alternateur et transformateur avec rapport de transformation constant ou connexions à circuit ouvert) T Transformateur WA Groupe de production éolien avec alternateur asynchrone WD Groupe de production éolien avec alternateur asynchrone à double alimentation WF Groupe de production éolien avec convertisseur grande capacité

## 4.4 Indices supérieurs " Valeur (initiale) subtransitoire ' Résistance ou réactance par unité de longueur b Avant le court-circuit

## 5 Caractéristiques des courants de court-circuit: méthode de calcul

### 5.1 Généralités

Il convient que le calcul complet des courants de court-circuit fournisse les courbes des courants en fonction du temps au point de court-circuit, depuis l'apparition du court-circuit jusqu'à son extinction (voir Figures 1 et 2), correspondant à la valeur instantanée de la tension avant le court-circuit.

NOTE Dans les réseaux réels, le courant de court-circuit peut s'écarter de la forme d'onde des Figures 1 et 2.

<!-- PAGE_BREAK -->

> **[Figura]**: Schematic waveform of a short-circuit current far from any generator. The curve shows a damped oscillatory current starting at zero, with a large initial peak $i_p$ and a decaying DC offset component $i_\text{DC}$ starting at initial value $A$. The top envelope begins at $2{,}\sqrt{2}\,I_k''$ and decays exponentially toward the steady-state amplitude $2\sqrt{2}\,I_k$. The bottom envelope mirrors this decay. The DC component $i_\text{DC}$ decays exponentially from $A$ toward zero. After many cycles the oscillation stabilizes at a constant amplitude corresponding to the steady-state short-circuit current $I_k$.

| **Anglais** | **Français** | |---|---| | Current | Courant | | Top envelope | Enveloppe supérieure | | Bottom envelope | Enveloppe inférieure | | Time | Temps |

$I_k''$ &nbsp;&nbsp; courant de court-circuit symétrique initial

$i_\text{p}$ &nbsp;&nbsp; valeur de crête du courant de court-circuit

$I_\text{k}$ &nbsp;&nbsp; courant de court-circuit permanent

$i_\text{DC}$ &nbsp;&nbsp; composante continue du courant de court-circuit

$A$ &nbsp;&nbsp; valeur initiale de la composante continue $i_\text{DC}$

**Figure 1 - Courant relatif à un court-circuit éloigné de tout alternateur (composante alternative constante) (tracé schématique)**

Dans la plupart des cas pratiques, une telle détermination n'est pas nécessaire. Selon l'application des résultats, il est intéressant de connaître la valeur efficace de la composante alternative symétrique et la valeur de crête du courant de court-circuit $i_\text{p}$ après l'apparition d'un court-circuit. La valeur $i_\text{p}$ la plus élevée dépend de la constante de temps de décroissance de la composante apériodique et de la fréquence $f$, c'est-à-dire du rapport $R/X$ ou $X/R$ de l'impédance de court-circuit $Z_\text{k}$, et elle est atteinte si le court-circuit commence au zéro de tension. $i_\text{p}$ dépend également de la décroissance de la composante symétrique alternative du courant de court-circuit.

Dans les réseaux maillés, il y a plusieurs constantes de temps de courant continu. C'est pourquoi une méthode simple pour calculer $i_\text{p}$ et $i_\text{DC}$ ne peut pas être donnée. Des méthodes particulières pour calculer $i_\text{p}$ avec une précision suffisante sont indiquées à l'Article 8.

<!-- PAGE_BREAK -->

> **[Figura]**: Schematic waveform showing the short-circuit current near a generator. The curve begins with a large-amplitude sinusoidal oscillation whose peak reaches $\sqrt{2}\,i''_k$ on the positive side. A decaying DC offset component $i_{\mathrm{DC}}$ (dashed curve) shifts the waveform asymmetrically downward from the time axis. The upper dashed curve (top envelope) and lower dashed curve (bottom envelope) symmetrically bound the oscillation as it decays. The initial DC offset value is marked $A$ on the vertical axis. As time progresses the envelopes converge toward the steady-state symmetrical current amplitude $\sqrt{2}\,I_k$, shown at the right side of the graph. The horizontal axis is labelled "Time" and the vertical axis "Current".

| Anglais | Français | | --- | --- | | Current | Courant | | Top envelope | Enveloppe supérieure | | DC component $i_{\mathrm{DC}}$ of the short-circuit current | Composante continue $i_{\mathrm{DC}}$ des courants de court-circuit | | Time | Temps | | Bottom envelope | Enveloppe inférieure |

$i''_{\mathrm{k}}$ &nbsp; courant de court-circuit symétrique initial

$i_{\mathrm{p}}$ &nbsp; valeur de crête du courant de court-circuit

$I_{\mathrm{k}}$ &nbsp; courant de court-circuit permanent

$i_{\mathrm{DC}}$ &nbsp; composante continue du courant de court-circuit

$A$ &nbsp; valeur initiale de la composante continue $i_{\mathrm{DC}}$

**Figure 2 - Courant relatif à un court-circuit proche d'un alternateur avec composante alternative décroissante (tracé schématique)**

<!-- PAGE_BREAK -->

> **[Figura]**: Figure 3a - Schéma de court-circuit triphasé. Trois conducteurs L1, L2, L3 sont représentés horizontalement avec des flèches indiquant le sens du courant. Les trois phases sont reliées ensemble en un point de défaut, d'où part vers le bas un courant de court-circuit triphasé $I''_{k3}$ représenté par une flèche vers une barre de terre hachurée.

**Figure 3a - Court-circuit triphasé**

> **[Figura]**: Figure 3b - Schéma de court-circuit entre phases (biphasé isolé). Trois conducteurs L1, L2, L3 sont représentés. Deux phases (L1 et L2) sont reliées en un point de défaut, avec le courant de court-circuit biphasé $I''_{k2}$ circulant entre elles. La troisième phase reste libre. Une barre de terre hachurée est présente en bas, sans connexion au point de défaut.

**Figure 3b - Court-circuit entre phases**

> **[Figura]**: Figure 3c - Schéma de court-circuit entre phases avec mise à la terre (biphasé-terre). Trois conducteurs L1, L2, L3 sont représentés. Deux phases sont en court-circuit entre elles et reliées à la terre. Les courants partiels $I''_{k2EL3}$ et $I''_{k2EL2}$ circulent dans les conducteurs, et un courant $I''_{kE2E}$ s'écoule vers la barre de terre hachurée. Des flèches indiquent les sens de circulation des courants partiels dans les conducteurs et dans le retour par la terre.

**Figure 3c - Court-circuit entre phases avec mise à la terre**

> **[Figura]**: Figure 3d - Schéma de court-circuit monophasé. Trois conducteurs L1, L2, L3 sont représentés. Une seule phase (L1) est reliée à la terre en un point de défaut, avec le courant de court-circuit monophasé $I''_{k1}$ s'écoulant verticalement vers la barre de terre hachurée. Les deux autres phases restent libres. Des flèches indiquent le courant de court-circuit et le courant de retour par la terre.

**Figure 3d - Court-circuit monophasé**

| Anglais | Français | | --- | --- | | Short-circuit current | Courant de court-circuit | | Partial short-circuit currents in conductors and earth return | Courants de court-circuit partiels dans les conducteurs et retour par la terre |

**Figure 3 - Caractérisation des courts-circuits et de leurs courants**

## 5.2 Hypothèses de calcul

Le calcul des valeurs maximales et minimales des courants de court-circuit repose sur les simplifications énumérées ci-dessous.

a) Il n'y a pas, pendant la durée du court-circuit, de modification du type de court-circuit concerné, c'est-à-dire qu'un court-circuit triphasé reste triphasé, de même qu'un court-circuit monophasé reste monophasé pendant toute la durée du court-circuit.

b) Pendant la durée du court-circuit, il n'y a pas de modification dans le réseau concerné.

c) L'impédance des transformateurs est rapportée au changeur de prise en position principale.

d) Les résistances d'arc ne sont pas prises en compte.

e) Les admittances en dérivation de charges non tournantes doivent être négligées dans les réseaux direct, inverse et homopolaire.

f) Les capacités des lignes doivent être négligées dans les réseaux direct et inverse. Les capacités des lignes dans le réseau homopolaire doivent être prises en compte dans les réseaux mis à la terre à faible impédance ayant un coefficient de défaut à la terre (voir IEC 60027-1) supérieur à 1,4.

<!-- PAGE_BREAK -->

g) Les admittances d'aimantation des transformateurs doivent être négligées dans les réseaux direct et inverse.

Bien que ces hypothèses ne se vérifient pas strictement pour les réseaux d'énergie considérés, le résultat du calcul remplit l'objectif qui consiste à donner des résultats qui sont généralement d'une précision acceptable.

Qu'il s'agisse de courts-circuits symétriques ou non, comme cela est représenté dans la Figure 3, les courants de court-circuit peuvent être calculés par application de composantes symétriques (voir 5.3.2).

Les impédances des matériels dans les réseaux superposés ou subordonnés doivent être divisées ou multipliées par le carré du rapport de transformation assigné $t_r^2$. Les tensions et courants doivent être convertis uniquement par le rapport de transformation assigné $t_r$. S'il y a plusieurs transformateurs avec des rapports de transformation assignés légèrement différents ($t_{rT1}, t_{rT2}, \ldots, t_{rTn}$), entre deux réseaux, la valeur arithmétique moyenne peut être utilisée.

Pour les réseaux en unités ou les réseaux similaires, aucune transformation n'est nécessaire si ces réseaux sont cohérents, c'est-à-dire que $U_{rTHV} / U_{rTLV} = U_{nHV} / U_{nLV}$ pour chaque transformateur dans le réseau avec courants de court-circuit partiels. $U_{rTHV} / U_{rTLV}$ n'est normalement pas égal à $U_{nHV} / U_{nLV}$ (voir l'IEC TR 60909-2 et les exemples donnés dans l'IEC TR 60909-4).

## 5.3 Méthode de calcul

### 5.3.1 Source de tension équivalente au point de court-circuit

La méthode utilisée pour le calcul repose sur l'introduction d'une source de tension équivalente au point de court-circuit. La source de tension équivalente est la seule tension active du réseau. Toutes les alimentations du réseau, les machines synchrones et asynchrones sont remplacées par leurs impédances internes (voir Article 6).

Dans tous les cas, le courant de court-circuit au point de court-circuit $F$ peut être déterminé à l'aide d'une source de tension équivalente. Les données d'exploitation et les charges des consommateurs, la position des changeurs des transformateurs, l'excitation des alternateurs, etc., ne sont pas indispensables. Des calculs complémentaires pour les différentes charges envisageables au moment d'un court-circuit sont superflus.

La Figure 4 montre un exemple de source de tension équivalente au point de court-circuit $F$ comme la seule tension active du réseau alimenté par un transformateur avec ou sans changeur de prise en charge. Toutes les autres tensions actives du réseau sont en court-circuit. C'est pourquoi l'alimentation du réseau de la Figure 4a est représentée par son impédance interne $Z_{QI}$ rapportée au côté BT du transformateur (voir 6.2) et le transformateur par son impédance rapportée au côté BT (voir 6.3). Les admittances en dérivation de la ligne, du transformateur et des charges non tournantes ne sont pas prises en considération conformément à 5.2 e) à g).

<!-- PAGE_BREAK -->

> **[Figura]**: Figure 4a - Schéma de réseau. Un schéma unifilaire représente un réseau d'alimentation (source avec hachures croisées) connecté via un jeu de barres Q à un transformateur T (rapport $t_r : 1$, côté HV et côté LV), puis à un jeu de barres A. Une ligne L relie A au point de défaut F (court-circuit triphasé k3), où sont indiquées les puissances $P, Q$ prélevées. Le réseau d'alimentation est caractérisé par $U_{\mathrm{nQ}}$ et $I_{\mathrm{kQ}}''$. La tension nominale au point F est $U_{\mathrm{n}}$.

**Figure 4a - Schéma de réseau**

> **[Figura]**: Figure 4b - Schéma du circuit équivalent du réseau direct. Le circuit équivalent monophasé du réseau direct est représenté entre la référence neutre directe 01 et le point de défaut F. En série, on trouve : $R_{\mathrm{Qt}}$ et $j X_{\mathrm{Qt}}$ (impédance du réseau d'alimentation côté BT) jusqu'au nœud Q, puis $R_{\mathrm{TLVK}}$ et $j X_{\mathrm{TLVK}}$ (impédance du transformateur corrigée avec $K_{\mathrm{T}}$) jusqu'au nœud A, puis $R_{\mathrm{L}}$ et $j X_{\mathrm{L}}$ (impédance de la ligne) jusqu'au point de défaut F. En F, une source de tension équivalente $\dfrac{c U_{\mathrm{n}}}{\sqrt{3}}$ est connectée entre F et 01, et le courant de court-circuit initial $\underline{I}_{\mathrm{k}}''$ circule dans le circuit.

**Figure 4b - Schéma du circuit équivalent du réseau direct**

NOTE L'index (1) pour les impédances du réseau direct est omis. 01 représente la référence neutre directe. Les impédances du réseau d'alimentation et du transformateur sont converties du côté BT et cette dernière est également corrigée avec $K_{\mathrm{T}}$ (voir 6.3.3).

**Figure 4 - Représentation du calcul du courant de court-circuit symétrique initial $I_{\mathrm{k}}''$ suivant la procédure de la source de tension équivalente**

En l'absence de normes nationales, il apparaît approprié de choisir un facteur de tension $c$ conformément au Tableau 1, en considérant que la tension la plus élevée dans un réseau normal (sans perturbation) ne diffère pas, en moyenne, de plus d'environ +5 % (pour certains réseaux BT) ou +10 % (pour certains réseaux HT) de la tension nominale réseau $U_{\mathrm{n}}$.

<!-- PAGE_BREAK -->

### Tableau 1 - Facteur de tension $c$

| Tension nominale du réseau $U_\text{n}$ | Facteur de tension $c$ pour le calcul des courants de court-circuit maximaux $c_{\text{max}}^{\ a}$ | Facteur de tension $c$ pour le calcul des courants de court-circuit minimaux $c_{\text{min}}$ | | :--- | :---: | :---: | | Tension faible | | | | 100 V à 1 000 V | $1{,}05^c$ | $0{,}95^c$ | | (Tableau 1 de l'IEC 60038:2009) | $1{,}10^d$ | $0{,}90^d$ | | Haute tension$^b$ | | | | >1 kV à 230 kV | $1{,}10$ | $1{,}00$ | | (Tableaux 3 et 4 de l'IEC 60038:2009) | | | | Haute tension$^{b,\ e}$ | | | | >230 kV | $1{,}10$ | $1{,}00$ | | (Tableau 5 de l'IEC 60038:2009) | | |

$^a$ Il convient que $c_{\text{max}} U_n$ ne dépasse pas la tension $U_m$ la plus élevée des matériels pour réseaux d'énergie.

$^b$ Si aucune tension nominale n'est définie, il convient d'appliquer $c_{\text{max}} U_n = U_m$ ou $c_{\text{min}} U_n = 0{,}90 \cdot U_m$.

$^c$ Pour les réseaux basse tension, avec une tolérance de $\pm 6$ %, par exemple systèmes renommés de 380 V à 400 V.

$^d$ Pour les réseaux basse tension, avec une tolérance de $\pm 10$ %.

$^e$ Pour les tensions nominales relatives à $U_m > 420$ kV, les facteurs de tension $c$ ne sont pas définis dans la présente norme.

## 5.3.2 Composantes symétriques

Dans les réseaux alternatifs triphasés, le calcul des valeurs des courants résultant de courts-circuits symétriques et dissymétriques est simplifié par l'utilisation de composantes symétriques. Le postulat retenu est que le matériel électrique ait une structure symétrique, par exemple dans le cas où les phases sont transposées. Les résultats du calcul de court-circuit sont également d'une précision acceptable dans le cas de lignes aériennes qui ne sont pas transposées.

En utilisant cette méthode, les courants dans chaque phase sont obtenus en ajoutant les courants relatifs aux trois composantes symétriques du réseau:

- le courant direct $\underline{I}_{(1)}$;

- le courant inverse $\underline{I}_{(2)}$;

- le courant homopolaire $\underline{I}_{(0)}$.

Si la phase L1 est prise comme référence, les courants $\underline{I}_{\text{L1}}$, $\underline{I}_{\text{L2}}$ et $\underline{I}_{\text{L3}}$ sont donnés par

$$\underline{I}_{\text{L1}} = \underline{I}_{(1)} + \underline{I}_{(2)} + \underline{I}_{(0)} \tag{1}$$

$$\underline{I}_{\text{L2}} = \underline{a}^2 \cdot \underline{I}_{(1)} + \underline{a} \cdot \underline{I}_{(2)} + \underline{I}_{(0)} \tag{2}$$

$$\underline{I}_{\text{L3}} = \underline{a} \cdot \underline{I}_{(1)} + \underline{a}^2 \cdot \underline{I}_{(2)} + \underline{I}_{(0)} \tag{3}$$

où $\quad \underline{a} = -\dfrac{1}{2} + \mathrm{j}\dfrac{1}{2}\sqrt{3} \qquad \underline{a}^2 = -\dfrac{1}{2} - \mathrm{j}\dfrac{1}{2}\sqrt{3}$

<!-- PAGE_BREAK -->

Chacune des trois composantes symétriques du réseau possède son impédance propre.

Les types de courts-circuits dissymétriques suivants sont traités dans cette norme:

- court-circuit entre phases (voir Figure 3b), - court-circuit entre phases avec mise à la terre (voir Figure 3c), - court-circuit monophasé (voir Figure 3d).

Pour les besoins de la présente norme, les impédances de court-circuit au point de court-circuit F doivent être distinguées des impédances de court-circuit propres à chaque matériel électrique.

Les valeurs des impédances directe et inverse peuvent différer les unes des autres dans le cas des machines tournantes et des groupes de production avec convertisseur grande capacité.

Sauf dans des cas particuliers, les impédances de court-circuit homopolaires au point de court-circuit diffèrent des impédances de court-circuit directe et inverse.

NOTE Voir l'IEC 62428.

## 6 Impédances de court-circuit des matériels électriques

### 6.1 Généralités

Pour les réseaux d'alimentation, les transformateurs, les lignes aériennes, les câbles et les réacteurs, les impédances de court-circuit directe et inverse sont égales: $Z_{(2)} = Z_{(1)}$.

Les impédances des alternateurs (G), des transformateurs de réseau (T), ainsi que des groupes de production (S) respectivement (SO) doivent être multipliées par les facteurs de correction d'impédance $K_{\mathrm{G}}$, $K_{\mathrm{T}}$ et $K_{\mathrm{S}}$ ou $K_{\mathrm{SO}}$ lors du calcul des courants de court-circuit maximaux avec la source de tension équivalente au point de court-circuit conformément à la présente norme.

NOTE Des exemples d'introduction de facteurs de correction d'impédance sont donnés dans l'IEC TR 60909-4.

### 6.2 Réseaux d'alimentation

Si un court-circuit triphasé tel que celui indiqué à la Figure 5a est alimenté par un réseau dont seule la puissance de court-circuit symétrique initiale $I''_{\mathrm{kQ}}$ au point de liaison Q est connue, alors il convient de déterminer l'impédance équivalente du réseau $Z_{\mathrm{Q}}$ (impédance de court-circuit directe) au point de liaison Q par l'égalité:

$$Z_{\mathrm{Q}} = \frac{c \cdot U_{\mathrm{nQ}}}{\sqrt{3} \cdot I''_{\mathrm{kQ}}} \tag{4}$$

Si $R_{\mathrm{Q}} / X_{\mathrm{Q}}$ est connu, alors $X_{\mathrm{Q}}$ doit être calculé comme suit:

$$X_{\mathrm{Q}} = \frac{Z_{\mathrm{Q}}}{\sqrt{1 + \left(R_{\mathrm{Q}} / X_{\mathrm{Q}}\right)^{2}}} \tag{5}$$

<!-- PAGE_BREAK -->

> **[Figura 5a - Sans transformateur]**: Schéma du réseau d'alimentation sans transformateur. En haut, un réseau haute tension (symbolisé par un transformateur croisé) alimente un point de liaison Q où un court-circuit triphasé (k3) est appliqué. La tension nominale $U_{nQ}$ et le courant de court-circuit $\overline{I}_{kQ}$ sont indiqués. En bas, le schéma de circuit équivalent montre l'impédance de réseau $Z_Q$ (résistance en série avec une inductance) connectée à une source de tension équivalente $cU_{nQ}/\sqrt{3}$, produisant le courant $\overline{I}_{kQ}$ au nœud Q (référence 01).

> **[Figura 5b - Avec transformateur]**: Schéma du réseau d'alimentation avec transformateur. En haut, un réseau haute tension alimente le point Q, puis un transformateur T (HV/LV) de rapport $t_r : 1$ (avec $t_r = U_{rTHV}/U_{rTLV}$) alimente le point A côté basse tension $U_n$, où un court-circuit triphasé (k3) est appliqué. En bas, le schéma de circuit équivalent montre l'impédance équivalente du réseau ramenée au secondaire $Z_{Qt} = Z_Q/t_r^2$, suivie de l'impédance du transformateur $Z_{TLVK} = K_T Z_{TLV}$, avec la source $cU_n/\sqrt{3}$ produisant le courant $\overline{I}_{kA}$ au nœud A (référence 01).

**Figure 5 - Schéma du réseau et schéma de circuit équivalent pour réseaux d'alimentation**

Si un court-circuit tel que celui indiqué à la Figure 5b est alimenté à travers un transformateur par un réseau haute tension dont seul le courant de court-circuit symétrique initial $I_{\mathrm{kQ}}''$ au point de liaison Q est connu, alors l'impédance équivalente directe du réseau $Z_{\mathrm{Qt}}$ rapportée au côté basse tension du transformateur doit être déterminée par :

$$Z_{\mathrm{Qt}} = \frac{c \cdot U_{\mathrm{nQ}}}{\sqrt{3} \cdot I_{\mathrm{kQ}}''} \cdot \frac{1}{t_{\mathrm{r}}^{2}} \tag{6}$$

où :

$U_{\mathrm{nQ}}$ est la tension nominale du réseau d'alimentation au point de liaison Q ;

$I_{\mathrm{kQ}}''$ est le courant de court-circuit symétrique initial du réseau d'alimentation au point de liaison Q ;

$c$ est le facteur de tension (voir Tableau 1) pour la tension nominale du réseau $U_{\mathrm{n}}$ ;

$t_{\mathrm{r}}$ est le rapport de transformation assigné pour lequel le changeur de prise en charge est en position principale.

Dans le cas de réseaux d'alimentation haute tension de tensions nominales supérieures à 35 kV alimentés par des lignes aériennes, l'impédance équivalente $Z_{\mathrm{Q}}$ peut être assimilée à une réactance, c'est-à-dire $Z_{\mathrm{Q}} = 0 + \mathrm{j}X_{\mathrm{Q}}$. Dans d'autres cas, si aucune valeur précise n'est connue pour la résistance $R_{\mathrm{Q}}$ des réseaux d'alimentation, $R_{\mathrm{Q}} = 0{,}1\, X_{\mathrm{Q}}$ ou $X_{\mathrm{Q}} = 0{,}995\, Z_{\mathrm{Q}}$ peut être remplacé. La résistance doit être prise en compte si le courant de crête de court-circuit $i_{\mathrm{p}}$ ou la composante continue $i_{\mathrm{DC}}$ doivent être calculés.

Les courants de court-circuit symétriques initiaux $I_{\mathrm{kQmax}}''$ et $I_{\mathrm{kQmin}}''$ du côté haute tension du transformateur doivent être fournis par le distributeur ou par un calcul adéquat conformément à la présente norme.

Dans des cas particuliers, il peut être nécessaire de prendre en compte l'impédance de court-circuit homopolaire équivalente des lignes d'alimentation, selon la configuration d'enroulement et le nœud de mise à la terre du transformateur.

<!-- PAGE_BREAK -->

NOTE Voir par exemple les cas 6 et 8 du Tableau 1 de l'IEC TR 60909-4:2000.

## 6.3 Transformateurs

### 6.3.1 Transformateurs à deux enroulements

Les impédances de court-circuit directes des transformateurs à deux enroulements $Z_{\mathrm{T}} = R_{\mathrm{T}} + \mathrm{j}X_{\mathrm{T}}$ avec et sans changeur de prise en charge peuvent être calculées à partir des valeurs assignées du transformateur comme suit:

$$ Z_{\mathrm{T}} = \frac{u_{\mathrm{kr}}}{100\%} \cdot \frac{U_{\mathrm{rT}}^2}{S_{\mathrm{rT}}} \tag{7} $$

$$ R_{\mathrm{T}} = \frac{u_{\mathrm{Rr}}}{100\%} \cdot \frac{U_{\mathrm{rT}}^2}{S_{\mathrm{rT}}} = \frac{P_{\mathrm{krT}}}{3 \cdot I_{\mathrm{rT}}^2} \tag{8} $$

$$ X_{\mathrm{T}} = \sqrt{Z_{\mathrm{T}}^2 - R_{\mathrm{T}}^2} \tag{9} $$

où

$U_{\mathrm{rT}}$ est la tension assignée du transformateur du côté haute ou basse tension;

$I_{\mathrm{rT}}$ est le courant assigné du transformateur du côté haute ou basse tension;

$S_{\mathrm{rT}}$ est la puissance assignée apparente du transformateur;

$P_{\mathrm{krT}}$ est la perte totale des enroulements du transformateur pour le courant assigné;

$u_{\mathrm{kr}}$ est la tension de court-circuit pour le courant assigné, en pourcentage;

$u_{\mathrm{Rr}}$ est la composante résistive assignée de la tension de court-circuit, en pourcentage.

La composante résistive $u_{\mathrm{Rr}}$ peut être calculée à partir des pertes totales des enroulements $P_{\mathrm{krT}}$ pour le courant assigné $I_{\mathrm{rT}}$, les deux étant rapportés au même côté du transformateur (voir la Formule (8)).

Le rapport $R_{\mathrm{T}} / X_{\mathrm{T}}$ décroît généralement avec la taille du transformateur. Pour les gros transformateurs, la résistance est si faible que l'impédance peut être assimilée à la seule réactance pour le calcul des courants de court-circuit. La résistance doit être prise en compte si le courant de crête de court-circuit $i_{\mathrm{p}}$ ou la composante continue $i_{\mathrm{DC}}$ doivent être calculés.

Les données nécessaires au calcul de $Z_{\mathrm{T}} = R_{\mathrm{T}} + \mathrm{j}X_{\mathrm{T}} = Z_{(1)} = Z_{(2)}$ peuvent être obtenues sur la plaque signalétique. L'impédance de court-circuit homopolaire $Z_{(0)\mathrm{T}} = R_{(0)\mathrm{T}} + \mathrm{j}X_{(0)\mathrm{T}}$ peut être obtenue sur la plaque signalétique ou auprès du constructeur.

NOTE Les données réelles pour les transformateurs à deux enroulements utilisés comme transformateurs de réseau ou dans les centrales sont indiquées dans l'IEC TR 60909-2. Les montages d'impédance homopolaire pour le calcul des courants de court-circuit dissymétriques sont donnés dans l'IEC TR 60909-4.

### 6.3.2 Transformateurs à trois enroulements

Pour les transformateurs à trois enroulements, les impédances de court-circuit directes $Z_{\mathrm{A}}$, $Z_{\mathrm{B}}$ et $Z_{\mathrm{C}}$ correspondant à la Figure 6, peuvent être c

<!-- PAGE_BREAK -->

$$ Z_{\mathrm{AC}} = \left(\frac{u_{\mathrm{RrAC}}}{100\%} + j\frac{u_{\mathrm{XrAC}}}{100\%}\right) \cdot \frac{U_{\mathrm{rTA}}^{2}}{S_{\mathrm{rTAC}}} \quad \text{(côté B ouvert)} \tag{10b} $$

$$ Z_{\mathrm{BC}} = \left(\frac{u_{\mathrm{RrBC}}}{100\%} + j\frac{u_{\mathrm{XrBC}}}{100\%}\right) \cdot \frac{U_{\mathrm{rTA}}^{2}}{S_{\mathrm{rTBC}}} \quad \text{(côté A ouvert)} \tag{10c} $$

où

$$ u_{\mathrm{Xr}} = \sqrt{u_{\mathrm{kr}}^{2} - u_{\mathrm{Rr}}^{2}} \tag{10d} $$

par les formules

$$ Z_{\mathrm{A}} = \frac{1}{2} \left(Z_{\mathrm{AB}} + Z_{\mathrm{AC}} - Z_{\mathrm{BC}}\right) \tag{11a} $$

$$ Z_{\mathrm{B}} = \frac{1}{2} \left(Z_{\mathrm{BC}} + Z_{\mathrm{AB}} - Z_{\mathrm{AC}}\right) \tag{11b} $$

$$ Z_{\mathrm{C}} = \frac{1}{2} \left(Z_{\mathrm{AC}} + Z_{\mathrm{BC}} - Z_{\mathrm{AB}}\right) \tag{11c} $$

où

- $U_{\mathrm{rTA}}$ est la tension assignée de la borne A; - $S_{\mathrm{rTAB}}$ est la puissance apparente assignée entre les bornes A et B; - $S_{\mathrm{rTAC}}$ est la puissance apparente assignée entre les bornes A et C; - $S_{\mathrm{rTBC}}$ est la puissance apparente assignée entre les bornes B et C; - $u_{\mathrm{RrAB}}, u_{\mathrm{XrAB}}$ sont les composantes resistive et réactive assignées de la tension de court-circuit, en pourcentage, entre les bornes A et B; - $u_{\mathrm{RrAC}}, u_{\mathrm{XrAC}}$ sont les composantes resistive et réactive assignées de la tension de court-circuit, en pourcentage, entre les bornes A et C; - $u_{\mathrm{RrBC}}, u_{\mathrm{XrBC}}$ sont les composantes resistive et réactive assignées de la tension de court-circuit, en pourcentage, entre les bornes B et C.

<!-- PAGE_BREAK -->

> **[Figura 6a - Indication des couplages enroulements]**: Schéma symbolique d'un transformateur à trois enroulements. Le côté HV (haute tension) est connecté au nœud A à gauche, le côté MV (moyenne tension) au nœud B à droite, et le côté LV (basse tension) au nœud C en haut. Les couplages des enroulements (triangle et étoile) sont représentés au centre du transformateur. Des bornes ouvertes indiquent les points de connexion de chaque côté.

> **[Figura 6b - Schéma de circuit équivalent (réseau direct)]**: Circuit équivalent en réseau direct du transformateur à trois enroulements. Le nœud A (côté HV) est relié en série à l'impédance $Z_A$, le nœud B (côté MV) est relié en série à l'impédance $Z_B$, et le nœud C (côté LV) est relié en série à l'impédance $Z_C$. Les trois branches se rejoignent en un nœud central commun, formant une topologie en étoile (T). Les impédances $Z_A$ et $Z_B$ sont représentées sur l'axe horizontal, et $Z_C$ sur la branche verticale supérieure vers le nœud C.

| Anglais | Français | | --------------- | ----------------- | | LV, HV, MV side | Côté BT, HT, MT |

**Figure 6 - Transformateur à trois enroulements (exemple)**

Les impédances homopolaires des transformateurs à trois enroulements peuvent être obtenues auprès du constructeur.

NOTE Des exemples d'impédances de transformateurs à trois enroulements sont donnés dans l'IEC TR 60909-2. Des informations complémentaires peuvent être trouvées dans l'IEC TR 60909-4.

## 6.3.3 Facteurs de correction d'impédance pour transformateurs de réseau à deux et trois enroulements

Un transformateur de réseau est un transformateur reliant deux réseaux de tensions différentes ou plus. Les facteurs de correction d'impédance doivent être appliqués uniquement pour le calcul des courants de court-circuit maximaux. Pour les courts-circuits dissymétriques, les facteurs de correction d'impédance doivent être appliqués également aux impédances inverse et homopolaire.

Pour les transformateurs de réseau à deux enroulements avec et sans changeur de prise en charge, un facteur de correction d'impédance $K_{\text{T}}$ doit être introduit en plus de l'impédance évaluée conformément aux Formules (7) à (9): $Z_{\text{TK}} = K_{\text{T}} Z_{\text{T}}$ où $Z_{\text{T}} = R_{\text{T}} + \text{j}X_{\text{T}}$.

$$K_{\text{T}} = 0{,}95 \cdot \frac{c_{\text{max}}}{1 + 0{,}6 \cdot x_{\text{T}}} \tag{12a}$$

où $x_{\text{T}}$ est la réactance relative du transformateur $x_{\text{T}} = X_{\text{T}}/(U_{\text{rT}}^2/S_{\text{rT}})$ et $c_{\text{max}}$ du Tableau 1 correspond à la tension nominale du réseau relié au côté basse tension du transformateur du réseau. Ce facteur de correction ne doit pas être introduit pour les transformateurs de groupes de production (voir 6.7) et de groupes de production éoliens (voir 6.8).

Si les conditions de fonctionnement à long terme des transformateurs de réseau avant le court-circuit sont connues avec certitude, alors la Formule (12b) peut être utilisée à la place de la Formule (12a).

<!-- PAGE_BREAK -->

$$ K_{\mathrm{T}} = \frac{U_{\mathrm{n}}}{U^{\mathrm{b}}} \cdot \frac{c_{\max}}{1 + x_{\mathrm{T}} \cdot \left(I_{\mathrm{T}}^{\mathrm{b}} / I_{\mathrm{rT}}\right) \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{T}}^{\mathrm{b}}}} \tag{12b} $$

où

$c_{\max}$ est le facteur de tension provenant du Tableau 1, correspondant à la tension nominale du réseau relié au côté basse tension du transformateur du réseau;

$x_{\mathrm{T}} = X_{\mathrm{T}} / \left(U_{\mathrm{rT}}^{2} / S_{\mathrm{rT}}\right)$

$U^{\mathrm{b}}$ est la tension de fonctionnement la plus élevée avant le court-circuit;

$I_{\mathrm{T}}^{\mathrm{b}}$ est le courant de fonctionnement le plus élevé avant le court-circuit (il dépend de la configuration du réseau et de la philosophie de fiabilité applicable);

$\cos \varphi_{\mathrm{T}}^{\mathrm{b}}$ est le facteur de puissance du transformateur avant le court-circuit.

Pour les transformateurs de réseau à trois enroulements avec et sans changeur de prise en charge, trois facteurs de correction d'impédance peuvent être trouvés en utilisant les valeurs relatives des réactances du transformateur (voir 6.3.2):

$$ K_{\mathrm{TAB}} = 0{,}95 \cdot \frac{c_{\max}}{1 + 0{,}6 \cdot x_{\mathrm{TAB}}} \tag{13a} $$

$$ K_{\mathrm{TAC}} = 0{,}95 \cdot \frac{c_{\max}}{1 + 0{,}6 \cdot x_{\mathrm{TAC}}} \tag{13b} $$

$$ K_{\mathrm{TBC}} = 0{,}95 \cdot \frac{c_{\max}}{1 + 0{,}6 \cdot x_{\mathrm{TBC}}} \tag{13c} $$

Avec les impédances $Z_{\mathrm{AB}}, Z_{\mathrm{AC}}$ et $Z_{\mathrm{BC}}$ selon la Formule (10), les valeurs corrigées $Z_{\mathrm{ABK}} = K_{\mathrm{TAB}} Z_{\mathrm{AB}}$, $Z_{\mathrm{ACK}} = K_{\mathrm{TAC}} Z_{\mathrm{AC}}$ et $Z_{\mathrm{BCK}} = K_{\mathrm{TBC}} Z_{\mathrm{BC}}$ peuvent être trouvées. À l'aide de ces impédances, les impédances équivalentes corrigées $Z_{\mathrm{AK}}$, $Z_{\mathrm{BK}}$ et $Z_{\mathrm{CK}}$ doivent être calculées en utilisant la procédure donnée dans la Formule (11).

Les trois facteurs de correction d'impédance donnés dans la Formule (13) doivent être également introduits dans les réseaux inverse et homopolaire.

Les impédances entre un nœud et la terre doivent être introduites sans facteur de correction.

> **NOTE** Les circuits équivalents des systèmes directs et homopolaires sont donnés dans l'IEC TR 60909-4:2000, Tableau 1, points 4 à 7 pour les différents cas de nœuds de mise à la terre. De manière générale, les impédances $Z_{\mathrm{0A}}$, $Z_{\mathrm{0B}}$ ou $Z_{\mathrm{0C}}$ sont similaires à $Z_{\mathrm{1A}}$, $Z_{\mathrm{1B}}$ ou $Z_{\mathrm{1C}}$. Un exemple pour l'introduction des facteurs de correction de la Formule (13) pour les réseaux d'impédances directes et homopolaires des circuits équivalents est donné en 2.2 de l'IEC TR 60909-4:2000.

Si dans des cas spéciaux, par exemple dans le cas d'autotransformateurs avec changeur de prise en charge, le

<!-- PAGE_BREAK -->

Pour la mesure de l'impédance de court-circuit directe $Z_{\mathrm{L}}$ et de l'impédance de court-circuit homopolaire $Z_{(0)\mathrm{L}} = R_{(0)\mathrm{L}} + \mathrm{j}X_{(0)\mathrm{L}}$, voir l'IEC TR 60909-4. Les impédances homopolaires peuvent parfois être évaluées à partir des rapports $R_{(0)\mathrm{L}} / R_{\mathrm{L}}$ et $X_{(0)\mathrm{L}} / X_{\mathrm{L}}$ (voir l'IEC TR 60909-2).

Les impédances $Z_{\mathrm{L}}$ et $Z_{(0)\mathrm{L}}$ des câbles basse et haute tension peuvent être tirées de l'IEC TR 60909-2 ou de manuels ou de données fournis par les constructeurs.

Pour les températures supérieures à $20^{\circ}\mathrm{C}$, voir la Formule (32).

La résistance effective par unité de longueur $R_{\mathrm{L}}'$ des lignes aériennes à la température des conducteurs de $20^{\circ}\mathrm{C}$ peut être calculée au moyen de la section nominale $q_{\mathrm{n}}$ et de la résistivité $\rho$ :

$$ R_{\mathrm{L}}' = \frac{\rho}{q_{\mathrm{n}}} \tag{14} $$

Les valeurs suivantes de résistivité peuvent être utilisées :

* Cuivre : $\rho = \frac{1}{54} \, \frac{\Omega\cdot\mathrm{mm}^2}{\mathrm{m}}$ * Aluminium : $\rho = \frac{1}{34} \, \frac{\Omega\cdot\mathrm{mm}^2}{\mathrm{m}}$ * Alliage d'aluminium : $\rho = \frac{1}{31} \, \frac{\Omega\cdot\mathrm{mm}^2}{\mathrm{m}}$

La réactance par unité de longueur $X_{\mathrm{L}}'$ des lignes aériennes peut être calculée en prenant pour hypothèse qu'il y a transposition, par :

$$ X_{\mathrm{L}}' = \omega \cdot \frac{\mu_{0}}{2 \pi} \cdot \left(\frac{1}{4 n} + \ln \frac{d}{r}\right) \tag{15} $$

où : * $d$ est la distance géométrique moyenne entre conducteurs ou entre axes de faisceaux : $d = \sqrt[3]{d_{\mathrm{L1L2}} \cdot d_{\mathrm{L2L3}} \cdot d_{\mathrm{L3L1}}}$ ; * $r$ est le rayon d'un conducteur unique. Dans le cas de faisceaux de conducteurs, $r$ doit être remplacé par $r_{\mathrm{B}} = \sqrt[n]{n \cdot r \cdot R^{n - 1}}$, où $R$ est le rayon du faisceau (voir l'IEC TR 60909-2) ; * $n$ est le nombre de conducteurs en faisceau ; pour un seul conducteur $n = 1$ ; * $\mu_{0} = 4\pi \cdot 10^{-4} \, \mathrm{H / km}$.

## 6.5 Réactances de limitation de court-circuit

Les impédances de court-circuit directe, inverse et homopolaire sont égales, s'il y a symétrie géométrique. Les réactances de limitation du courant de court-circuit doivent être traitées comme faisant partie de l'impédance de court-circuit.

$$ Z_{\mathrm{R}} = \frac{u_{\mathrm{kR}}}{100 \%} \cdot \frac{U_{\mathrm{n}}}{\sqrt{3} \cdot I_{\mathrm{rR}}} \quad \text{et} \quad R_{\mathrm{R}} \ll X_{\mathrm{R}} \tag{16} $$

<!-- PAGE_BREAK -->

$u_{\mathrm{kR}}$ et $I_{\mathrm{rR}}$ sont données sur la plaque signalétique;

$U_{\mathrm{n}}$ est la tension nominale réseau.

## 6.6 Machines synchrones

### 6.6.1 Alternateurs synchrones

Dans le calcul des courants de court-circuit symétriques initiaux maximaux dans les réseaux alimentés directement par des alternateurs sans transformateurs intermédiaires, par exemple dans les réseaux industriels ou les réseaux basse tension, l'impédance suivante doit être utilisée dans le réseau direct:

$$ \underline{Z}_{\mathrm{GK}} = K_{\mathrm{G}} \cdot \underline{Z}_{\mathrm{G}} = K_{\mathrm{G}} \cdot \left(R_{\mathrm{G}} + \mathrm{j} X_{\mathrm{d}}^{\prime\prime}\right) \tag{17} $$

avec le facteur de correction

$$ K_{\mathrm{G}} = \frac{U_{\mathrm{n}}}{U_{\mathrm{rG}}} \cdot \frac{c_{\max}}{1 + x_{\mathrm{d}}^{\prime\prime} \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{18} $$

où

$\underline{Z}_{\mathrm{GK}}$ est l'impédance subtransitoire corrigée de l'alternateur;

$c_{\max}$ est le facteur de tension conformément au Tableau 1;

$U_{\mathrm{n}}$ est la tension nominale réseau;

$U_{\mathrm{rG}}$ est la tension assignée de l'alternateur;

$R_{\mathrm{G}}$ est la résistance de l'alternateur;

$X_{\mathrm{d}}^{\prime\prime}$ est la réactance subtransitoire saturée de l'alternateur;

$\underline{Z}_{\mathrm{G}}$ est l'impédance subtransitoire de l'alternateur dans le réseau direct;

$\cos \varphi_{\mathrm{rG}}$ est le facteur de puissance de l'alternateur dans les conditions assignées;

$x_{\mathrm{d}}^{\prime\prime}$ est la réactance subtransitoire relative saturée de l'alternateur rapportée à l'impédance assignée: $x_{\mathrm{d}}^{\prime\prime} = X_{\mathrm{d}}^{\prime\prime} / Z_{\mathrm{rG}}$ où $Z_{\mathrm{rG}} = U_{\mathrm{rG}}^{2} / S_{\mathrm{rG}}$.

Si la tension aux bornes de l'alternateur est de façon permanente différente de $U_{\mathrm{rG}}$, il peut être nécessaire d'introduire $U_{\mathrm{G}} = U_{\mathrm{rG}} (1 + p_{\mathrm{G}})$ à la place de $U_{\mathrm{rG}}$ dans la Formule (18), pour calculer les courants de court-circuit triphasés maximaux.

Pour les impédances de court-circuit des alternateurs synchrones dans les réseaux inverse et homopolaire, les données suivantes s'appliquent avec $K_{\mathrm{G}}$ pris dans la Formule (18):

$$ \underline{Z}_{(2)\mathrm{GK}} = K_{\mathrm{G}} \cdot \underline{Z}_{(2)\mathrm{G}} = K_{\mathrm{G}} \cdot \left(R_{(2)\mathrm{G}} + \mathrm{j} X_{(2)\mathrm{G}}\right) \tag{19} $$

avec $X_{(2)\mathrm{G}} = \left(X_{\mathrm{d}}^{\prime\prime} + X_{\mathrm{q}}^{\prime\prime}\right) / 2$

Si $X_{\mathrm{q}}^{\prime\prime}$ n'est pas connu, il est possible de prendre $X_{(2)\mathrm{G}} = X_{\mathrm{d}}^{\prime\prime}$.

Pour l'impédance de court-circuit des alternateurs synchrones dans les réseaux directs, ce qui suit s'applique avec $K_{\mathrm{G}}$ pris dans la Formule (18):

<!-- PAGE_BREAK -->

$$ \underline{Z}_{(0)GK} = K_G \cdot \underline{Z}_{(0)G} = K_G \cdot \left(R_{(0)G} + jX_{(0)G}\right) \tag{20} $$

Si une impédance est introduite entre le point neutre de l'alternateur et la terre, le facteur de correction $K_G$ ne doit pas être utilisé pour cette impédance.

Pour calculer le courant de court-circuit minimal, utiliser $K_G = 1$.

La nécessité de calculer des courants de court-circuit minimaux peut intervenir en raison d'un fonctionnement en sous-excitation des alternateurs (condition de faible charge dans les réseaux de câbles ou dans les réseaux comprenant des lignes aériennes de grande longueur, des stations d'hydropompage). Dans ce cas, une prise en compte spécifique qui sort du domaine d'application et de la procédure de la présente norme doit être prise en considération (voir par exemple 2.2.1 de l'IEC TR 60909-1:2002).

## 6.6.2 Moteurs et compensateurs synchrones

Pour le calcul du courant de court-circuit symétrique initial $I_k''$, la valeur de crête du courant de court-circuit $i_p$, le courant de court-circuit symétrique coupé $I_b$, et le courant de court-circuit permanent $I_k$, les moteurs et compensateurs synchrones sont traités comme des générateurs synchrones.

Si les moteurs synchrones ont une régulation de tension, ils sont traités comme les générateurs synchrones. Dans le cas contraire, des considérations spécifiques sont nécessaires.

## 6.7 Groupes de production

### 6.7.1 Groupes de production avec changeur de prise en charge

Pour le calcul des courants de court-circuit maximaux des groupes de production (S) avec changeurs de prise en charge, la formule suivante est utilisée pour l'impédance de l'ensemble du groupe de production pour les courts-circuits du côté haute tension du transformateur de groupe (voir Figure 8c):

$$ \underline{Z}_{SK} = K_S \cdot \left(t_r^2 \cdot \underline{Z}_G + \underline{Z}_{THV}\right) \tag{21} $$

avec le facteur de correction

$$ K_S = \frac{U_{nQ}^2}{U_{rG}^2} \cdot \frac{U_{rTLV}^2}{U_{rTHV}^2} \cdot \frac{c_{\max}}{1 + \left| x_d'' - x_T \right| \cdot \sqrt{1 - \cos^2 \varphi_{rG}}} \tag{22} $$

où

- $\underline{Z}_{SK}$ est l'impédance corrigée du groupe de production avec changeur de prise en charge rapportée au côté haute tension; - $\underline{Z}_G$ est l'impédance subtransitoire de l'alternateur, $\underline{Z}_G = R_G + jX_d''$, voir 6.6.1; - $\underline{Z}_{THV}$ est l'impédance du transformateur de groupe rapportée au côté haute tension (sans facteur de correction $K_T$); - $U_{nQ}$ est la tension nominale du réseau au point de liaison à l'alimentation Q du groupe de production; - $U_{rG}$ est la tension assignée de l'alternateur; - $\cos \varphi_{rG}$ est le facteur de puissance de l'alternateur dans les conditions assignées;

<!-- PAGE_BREAK -->

$x_{\mathrm{d}}''$ est la réactance subtransitoire relative saturée de l'alternateur rapportée à l'impédance assignée: $x_{\mathrm{d}}'' = X_{\mathrm{d}}'' / Z_{\mathrm{rG}}$ où $Z_{\mathrm{rG}} = U_{\mathrm{rG}}^{2} / S_{\mathrm{rG}}$;

$x_{\mathrm{T}}$ est la réactance relative saturée du transformateur de groupe en position principale du changeur de prise en charge: $x_{\mathrm{T}} = X_{\mathrm{T}} / \left(U_{\mathrm{rT}}^{2} / S_{\mathrm{rT}}\right)$;

$t_{\mathrm{r}}$ est le rapport de transformation assigné du transformateur de groupe: $t_{\mathrm{r}} = U_{\mathrm{rTHV}} / U_{\mathrm{rTLV}}$.

Pour calculer le courant de court-circuit minimal, utiliser $K_{\mathrm{S}} = 1$.

Si la tension minimale de fonctionnement $U_{\mathrm{Qmin}}^{\mathrm{b}} \ge U_{\mathrm{nQ}}$ du côté haute tension du transformateur de groupe du groupe de production est bien établie à partir d'une longue expérience de fonctionnement du réseau, le produit $U_{\mathrm{nQ}} \cdot U_{\mathrm{Qmin}}^{\mathrm{b}}$ peut être utilisé à la place de $U_{\mathrm{nQ}}^{2}$ dans la Formule (22).

La tension de fonctionnement aux bornes de l'alternateur est, par hypothèse, égale à $U_{\mathrm{rG}}$. Si la tension $U_{\mathrm{G}}$ est supérieure de façon permanente à $U_{\mathrm{rG}}$, alors il convient d'introduire $U_{\mathrm{Gmax}} = U_{\mathrm{rG}} (1 + p_{\mathrm{G}})$ à la place de $U_{\mathrm{rG}}$, avec par exemple, $p_{\mathrm{G}} = 0,05$.

Si un fonctionnement en sous-excitation du groupe de production est momentanément envisagé (par exemple jusqu'à un certain niveau, en particulier dans une centrale de pompage) alors ce n'est que pour le calcul des courants de court-circuit dissymétriques avec mise à la terre (voir Figures 3c et 3d) que l'application de $K_{\mathrm{S}}$ conformément à la Formule (22) peut conduire à des résultats plutôt en deçà de la vérité. Dans ce cas des considérations particulières sont nécessaires, par exemple la méthode de superposition.

En calculant le courant de court-circuit partiel $I_{\mathrm{kS}}''$ du côté haute tension de la plupart des transformateurs ou de l'élément de court-circuit total au point de court-circuit côté haute tension d'un groupe de production, il n'est pas nécessaire de tenir compte de la contribution des moteurs reliés au transformateur existant pour le calcul du court-circuit $I_{\mathrm{kS}}''$.

NOTE L'IEC TR 60909-4 donne dans ces cas des indications aux utilisateurs.

## 6.7.2 Groupe de production sans changeur de prise en charge

Pour le calcul des courants de court-circuit maximaux des groupes de production (S) sans changeurs de prise en charge, la formule suivante est utilisée pour l'impédance de l'ensemble du groupe de production pour un court-circuit du côté haute tension du transformateur de groupe (voir Figure 8d):

$$ Z_{\mathrm{SO}} = K_{\mathrm{SO}} \cdot \left(t_{\mathrm{r}}^{2} \cdot Z_{\mathrm{G}} + Z_{\mathrm{THV}}\right) \tag{23} $$

avec le facteur de correction $K_{\mathrm{SO}}$.

<!-- PAGE_BREAK -->

$\underline{Z}_{\mathrm{THV}}$ est l'impédance du transformateur de groupe rapportée au côté haute tension (sans facteur de correction $K_{\mathrm{T}}$);

$U_{\mathrm{nQ}}$ est la tension nominale du réseau au point de liaison à l'alimentation Q du groupe de production;

$U_{\mathrm{rG}}$ est la tension assignée de l'alternateur; $U_{\mathrm{Gmax}} = U_{\mathrm{rG}}(1 + p_{\mathrm{G}})$, avec par exemple $p_{\mathrm{G}} = 0,05$ à $0,10$;

$\cos \varphi_{\mathrm{rG}}$ est le facteur de puissance de l'alternateur dans les conditions assignées;

$x_{\mathrm{d}}''$ est la réactance subtransitoire relative saturée de l'alternateur rapportée à l'impédance assignée: $x_{\mathrm{d}}'' = X_{\mathrm{d}}'' / Z_{\mathrm{rG}}$ où $Z_{\mathrm{rG}} = U_{\mathrm{rG}}^{2} / S_{\mathrm{rG}}$;

$t_{\mathrm{r}}$ est le rapport de transformation assigné du transformateur de groupe: $t_{\mathrm{r}} = U_{\mathrm{rTHV}} / U_{\mathrm{rTLV}}$;

$1 \pm p_{\mathrm{T}}$ doit être introduit si le transformateur de groupe a des prises à vide et si une de ces prises est utilisée en permanence. Dans le cas contraire, prendre $1 \pm p_{\mathrm{T}} = 1$. Si le courant de court-circuit partiel le plus élevé possible du groupe de production du côté haute tension du transformateur avec des prises à vide est recherché, utiliser $1 - p_{\mathrm{T}}$.

Dans le cas de courts-circuits dissymétriques, le facteur de correction d'impédance $K_{\mathrm{SO}}$ de la Formule (24) doit être appliqué aux impédances directe, inverse et homopolaire du groupe de production. Si une impédance est introduite entre le nœud du transformateur et la terre, le facteur de correction $K_{\mathrm{SO}}$ ne doit pas être utilisé pour cette impédance.

Le facteur de correction ne dépend pas du fait que l'alternateur soit surexcité ou sous-excité avant le court-circuit.

En calculant le courant de court-circuit partiel $I_{\mathrm{kSO}}''$ du côté haute tension de la plupart des transformateurs ou de l'élément de court-circuit total au point de court-circuit côté haute tension d'un groupe de production, il n'est pas nécessaire de tenir compte de la contribution des moteurs reliés au transformateur existant pour le calcul du court-circuit $I_{\mathrm{kSO}}''$.

Pour calculer le courant de court-circuit minimal, utiliser $K_{\mathrm{SO}} = 1$.

## 6.8 Groupes de production éoliens

### 6.8.1 Généralités

Le Paragraphe 6.8 traite des courants de court-circuit des groupes de production éoliens avec alternateurs asynchrones ainsi qu'avec alternateurs asynchrones à double alimentation. Les groupes de production éoliens avec convertisseur grande capacité sont traités en 6.9.

Pour le calcul des courants de court-circuit, les alternateurs des groupes de production éoliens et leurs transformateurs de groupe sont combinés en une seule unité. Toutes les quantités sont associées au côté de haute tension du transformateur de groupe.

<!-- PAGE_BREAK -->

Le facteur de correction d'impédance $K_{\mathrm{T}}$ pour les transformateurs de groupe d'un groupe de production éolien ne doit pas être pris en compte.

## 6.8.2 Groupes de production éoliens avec alternateur asynchrone

L'impédance $Z_{\mathrm{G}}$ de l'alternateur asynchrone doit être calculée comme suit:

$$ Z_{\mathrm{G}} = \frac{1}{I_{\mathrm{LR}} / I_{\mathrm{rG}}} \cdot \frac{U_{\mathrm{rG}}}{\sqrt{3} \cdot I_{\mathrm{rG}}} = \frac{1}{I_{\mathrm{LR}} / I_{\mathrm{rG}}} \cdot \frac{U_{\mathrm{rG}}^{2}}{S_{\mathrm{rG}}} \tag{25} $$

où

$U_{\mathrm{rG}}$ est la tension assignée de l'alternateur asynchrone;

$I_{\mathrm{rG}}$ est le courant assigné de l'alternateur asynchrone;

$S_{\mathrm{rG}}$ est la puissance assignée apparente de l'alternateur asynchrone;

$I_{\mathrm{LR}} / I_{\mathrm{rG}}$ est le rapport du courant de rotor bloqué symétrique sur le courant assigné de l'alternateur asynchrone.

La valeur complexe de l'impédance $\underline{Z}_{\mathrm{G}}$ doit être calculée par:

$$ \underline{Z}_{\mathrm{G}} = R_{\mathrm{G}} + \mathrm{j} X_{\mathrm{G}} = \left(\frac{R_{\mathrm{G}}}{X_{\mathrm{G}}} + \mathrm{j}\right) \cdot \frac{Z_{\mathrm{G}}}{\sqrt{1 + \left(R_{\mathrm{G}} / X_{\mathrm{G}}\right)^{2}}} \tag{26} $$

Si $R_{\mathrm{G}} / X_{\mathrm{G}}$ n'est pas donné par le constructeur, alors $R_{\mathrm{G}} / X_{\mathrm{G}} = 0,1$ peut être utilisé.

L'impédance de court-circuit totale de réseau direct $\underline{Z}_{\mathrm{WA}}$ d'un groupe de production éolien avec alternateur asynchrone pour le calcul de la contribution au courant de court-circuit sur le côté de haute tension du transformateur de groupe doit être calculée au moyen de la Formule (27):

$$ \underline{Z}_{\mathrm{WA}} = t_{\mathrm{r}}^{2} \cdot \underline{Z}_{\mathrm{G}} + \underline{Z}_{\mathrm{THV}} \tag{27} $$

où

$\underline{Z}_{\mathrm{G}}$ est l'impédance de l'alternateur asynchrone, Formule (26),

$\underline{Z}_{\mathrm{THV}}$ est l'impédance du transformateur de groupe sur le côté de haute tension,

$t_{\mathrm{r}}$ est le rapport de transformation assigné du transformateur de groupe: $t_{\mathrm{r}} = U_{\mathrm{rTHV}} / U_{\mathrm{rTLV}}$.

Dans les cas de courts-circuits dissymétriques $\underline{Z}_{(2)\mathrm{WA}} / \underline{Z}_{\mathrm{WA}} = 1$ peut être utilisé. L'impédance homopolaire $\underline{Z}_{(0)\mathrm{WA}}$ dépend du type de transformateur et de mise à la terre.

## 6.8.3 Groupes de production éoliens avec alternateur asynchrone à double alimentation

L'impédance de court-circuit totale de réseau direct $\underline{Z}_{\mathrm{WD}}$ d'un groupe de production éolien avec alternateur asynchrone à double alimentation doit être calculée comme suit:

$$ Z_{\mathrm{WD}} = \frac{\sqrt{2} \cdot \kappa_{\mathrm{WD}} \cdot U_{\mathrm{rTHV}}}{\sqrt{3} \cdot i_{\mathrm{WDmax}}} \tag{28} $$

<!-- PAGE_BREAK -->

où

$U_{\mathrm{rTHV}}$ est la tension assignée du transformateur de groupe sur le côté de haute tension;

$\kappa_{\mathrm{WD}}$ est le facteur relatif au calcul de la valeur de crête du courant de court-circuit, fourni par le constructeur et rapporté au côté haute tension;

$i_{\mathrm{WDmax}}$ est la valeur instantanée de court-circuit la plus élevée en cas de court-circuit triphasé.

Le facteur $\kappa_{\mathrm{WD}}$ dépend des influences de l'équipement de protection du convertisseur comme la résistance du circuit de limitation de tension et du hacheur. Si $\kappa_{\mathrm{WD}}$ n'est pas connu, alors $\kappa_{\mathrm{WD}} = 1{,}7$ doit être utilisé.

La valeur complexe de l'impédance de court-circuit $\underline{Z}_{\mathrm{WD}}$ doit être calculée par la Formule (29).

$$\underline{Z}_{\mathrm{WD}} = R_{\mathrm{WD}} + jX_{\mathrm{WD}} = \left(\frac{R_{\mathrm{WD}}}{X_{\mathrm{WD}}} + j\right) \cdot \frac{Z_{\mathrm{WD}}}{\sqrt{1 + \left(R_{\mathrm{WD}} / X_{\mathrm{WD}}\right)^2}} \tag{29}$$

Si $R_{\mathrm{WD}}/X_{\mathrm{WD}}$ n'est pas donné par le constructeur, alors $R_{\mathrm{WD}}/X_{\mathrm{WD}} = 0{,}1$ peut être utilisé.

Dans le cas de courts-circuits dissymétriques, $\underline{Z}_{(2)\mathrm{WD}}$ dépend des stratégies de conception et de commande, l'impédance de réseau homopolaire $\underline{Z}_{(0)\mathrm{WD}}$ dépend du type de transformateur et de mise à la terre. Les valeurs sont données par le constructeur.

NOTE &nbsp; Il n'y a pas de relation directe entre le facteur $\kappa_{\mathrm{WD}}$ de la Formule (28) et le rapport $R_{\mathrm{WD}}/X_{\mathrm{WD}}$ de la Formule (29) en raison de l'influence du convertisseur et de son système de protection sur le maximal $i_{\mathrm{WDmax}}$.

## 6.9 Groupes de production avec convertisseur grande capacité

Les groupes de production avec convertisseur grande capacité (PF), par exemple les groupes de production éoliens (WF) et les groupes de production photovoltaïques (PV) sont modélisés dans le réseau direct par une source de courant. Le courant de source dépend du type de court-circuit et doit être donné par le constructeur. L'impédance en dérivation de réseau direct $Z_{\mathrm{PF}}$ est, par hypothèse, infinie.

En cas de courts-circuits dissymétriques, les impédances de réseau inverse $\underline{Z}_{(2)\mathrm{PF}}$ dépendent des stratégies de conception et de commande, dont les valeurs sont données par le constructeur. L'impédance de réseau homopolaire $\underline{Z}_{(0)\mathrm{PF}}$ est infinie.

Les groupes de production avec convertisseur grande capacité peuvent être négligés si leurs contributions sont inférieures ou égales à 5 % du court-circuit initial sans ces groupes de production.

## 6.10 Moteurs asynchrones

L'impédance $Z_{\mathrm{M}}$ des moteurs asynchrones dans les réseaux direct et inverse peut être déterminée par:

$$Z_{\mathrm{M}} = \frac{1}{I_{\mathrm{LR}} / I_{\mathrm{rM}}} \cdot \frac{U_{\mathrm{rM}}}{\sqrt{3} \cdot I_{\mathrm{rM}}} = \frac{1}{I_{\mathrm{LR}} / I_{\mathrm{rM}}} \cdot \frac{U_{\mathrm{rM}}^2}{S_{\mathrm{rM}}} \tag{30}$$

où

$U_{\mathrm{rM}}$ &emsp; est la tension assignée du moteur;

$I_{\mathrm{rM}}$ &emsp; est le courant assigné du moteur;

$S_{\mathrm{rM}}$ &emsp; est la puissance assignée apparente du moteur: $S_{\mathrm{rM}} = P_{\mathrm{rM}}/(\eta_{\mathrm{rM}} \cos\varphi_{\mathrm{rM}})$;

<!-- PAGE_BREAK -->

$I_{\text{LR}} / I_{\text{rM}}$ est le rapport du courant de rotor bloqué sur le courant assigné du moteur.

La valeur complexe de l'impédance $Z_{\text{M}}$ doit être calculée par:

$$ Z_{\text{M}} = R_{\text{M}} + j X_{\text{M}} = \left(\frac{R_{\text{M}}}{X_{\text{M}}} + j\right) \cdot \frac{Z_{\text{M}}}{\sqrt{1 + \left(R_{\text{M}} / X_{\text{M}}\right)^2}} \tag{31} $$

Si $R_{\text{M}} / X_{\text{M}}$ n'est pas donné par le constructeur, les relations qui suivent peuvent être utilisées avec une précision suffisante pour $R_{\text{M}} / X_{\text{M}}$ :

* $R_{\text{M}} / X_{\text{M}} = 0,10$, avec $X_{\text{M}} = 0,995 Z_{\text{M}}$ pour les moteurs haute tension avec des puissances $P_{\text{rM}}$ par paire de pôles $\geq 1$ MW; * $R_{\text{M}} / X_{\text{M}} = 0,15$, avec $X_{\text{M}} = 0,989 Z_{\text{M}}$ pour les moteurs haute tension avec des puissances $P_{\text{rM}}$ par paire de pôles $< 1$ MW; * $R_{\text{M}} / X_{\text{M}} = 0,42$, avec $X_{\text{M}} = 0,922 Z_{\text{M}}$ pour les groupes de moteurs à basse tension avec câbles de liaison.

L'impédance saturée $Z_{\text{M}}$ peut également être calculée à partir des paramètres du circuit électrique équivalent dans les conditions de rotor bloqué.

L'impédance de réseau homopolaire $Z_{(0)\text{M}}$ du moteur doit être donnée par le constructeur, si nécessaire (voir l'Article 11).

## 6.11 Moteurs à convertisseur statique

Les moteurs à convertisseur statique réversibles (par exemple moteurs de laminoir) ne sont pris en compte que pour les courts-circuits triphasés, si les masses tournantes des moteurs et l'équipement statique contribuent au freinage par récupération d'énergie (fonctionnement transitoire inversé) au moment du court-circuit. Ils ne contribuent qu'au courant de court-circuit symétrique initial $I_{\text{k}}''$ et au courant de court-circuit de crête $i_{\text{p}}$. Ils ne contribuent pas au courant de court-circuit symétrique coupé $I_{\text{b}}$ ni au courant de court-circuit permanent $I_{\text{k}}$.

En conséquence, les moteurs à convertisseur statique réversibles sont traités pour le calcul des courants de court-circuit comme des moteurs asynchrones. Les règles suivantes s'appliquent:

* $Z_{\text{M}}$ est l'impédance conformément à la Formule (30); * $U_{\text{rM}}$ est la tension assignée du transformateur à convertisseur statique du côté réseau ou la tension assignée du convertisseur statique, en l'absence de transformateur; * $I_{\text{rM}}$ est le courant assigné du transformateur à convertisseur statique du côté réseau ou le courant assigné du convertisseur statique, en l'absence de transformateur; * $I_{\text{LR}} / I_{\text{rM}} = 3$; * $R_{\text{M}} / X_{\text{M}} = 0,10$ avec $X_{\text{M}} = 0,995 Z_{\text{M}}$.

Dans le cadre de la présente norme, il n'est pas tenu compte des autres convertisseurs statiques pour le calcul des courants de court-circuit.

<!-- PAGE_BREAK -->

Le courant de décharge des condensateurs en parallèle peut être négligé pour le calcul du courant de court-circuit de crête.

L'effet des condensateurs en série peut être négligé dans le calcul des courants de court-circuit s'ils sont équipés de dispositifs limiteurs de tension en parallèle qui fonctionnent en cas de court-circuit.

Dans le cas de réseaux de transport de courant continu haute tension, les bancs de condensateurs et les filtres doivent faire l'objet d'une attention particulière lors du calcul des courants de court-circuit alternatifs.

# 7 Calcul du courant de court-circuit initial

## 7.1 Généralités

### 7.1.1 Vue générale

Le courant de court-circuit maximal est responsable des caractéristiques assignées du matériel relativement aux contraintes mécaniques et thermiques, le courant de court-circuit minimal doit être calculé pour la sélection de la protection du système. Le Tableau 2 représente une vue générale des courants de court-circuit et des types de défaillances devant être prises en compte:

Tableau 2 - Importance des courants de court-circuit

| Courants de court-circuit | Matériel | Courants concernés | | | | :--- | :--- | :---: | :---: | :---: | | | | $k_3$ | $k_2$ | $k_1$ | | **courants maximaux** | | | | | | contrainte: | | | | | | - dynamique | composants des installations | $i_{\mathrm{p}}$ | $i_{\mathrm{p}}$ | - | | - mise sous tension | appareils de connexion | $i_{\mathrm{p}}$ | - | $i_{\mathrm{p}}$ | | - mise hors tension | appareils de connexion | $I_{\mathrm{b}}$ | - | $I_{\mathrm{b}}$ | | - thermique | composants des installations, lignes | $I_{\mathrm{th}}$ | - | $I_{\mathrm{th}}$ | | **courants minimaux** | | | | | | déclenchement des relais | protection | - | $I_{\mathrm{k}}''$, $I_{\mathrm{k}}$ | $I_{\mathrm{k}}''$, $I_{\mathrm{k}}$ |

De manière générale, une distinction est faite entre les défauts éloignés de tout alternateur et proches d'un alternateur (voir 3.16 et 3.17).

De plus, la distinction doit être faite entre un court-circuit à alimentation unique, plusieurs courts-circuits à alimentation unique et des courts-circuits à alimentation multiple.

Les courts-circuits à alimentation unique à travers un transformateur conformément à la Figure 4 peuvent a priori être considérés comme des courts-circuits éloignés d'un alternateur si $X_{\mathrm{TLVK}} \geq 2X_{\mathrm{Qt}}$ avec $X_{\mathrm{Qt}}$ étant calculé conformément à 6.2 et $X_{\mathrm{TLVK}} = K_{\mathrm{T}}X_{\mathrm{TLV}}$ conformément à 6.3.

Dans le calcul des courants de court-circuit dans les réseaux alimentés par des alternateurs, des groupes de production et des moteurs (courts-circuits proches d'un alternateur et/ou proches d'un moteur), il est utile de connaître non seulement le courant de court-circuit symétrique initial $I_{\mathrm{k}}''$ et la valeur de crête du courant de court-circuit $i_{\mathrm{p}}$, mais également le courant de court-circuit symétrique coupé $I_{\mathrm{b}}$ et le courant de court-circuit permanent $I_{\mathrm{k}}$.

<!-- PAGE_BREAK -->

symétrique initial $I_{\mathrm{k}}''$. Normalement, le courant de court-circuit permanent $I_{\mathrm{k}}$ est inférieur au courant de court-circuit symétrique coupé $I_{\mathrm{b}}$.

Dans un court-circuit proche d'un alternateur, la composante alternative du courant de court-circuit décroît normalement avec le temps. Un exemple est décrit à la Figure 2. Il peut arriver que le courant de court-circuit décroissant s'annule pour la première fois quelques périodes après l'apparition du court-circuit. Cela est possible si la constante de temps continue d'une machine synchrone est supérieure à sa constante de temps subtransitoire. Ce phénomène n'est pas traité dans la présente norme.

La composante apériodique décroissante $i_{\mathrm{DC}}$ du courant de court-circuit peut être calculée conformément à la Formule (81).

Si $\underline{Z}_{(2)}$ n'est pas connu pour le calcul du courant de court-circuit symétrique initial, il est possible de prendre $\underline{Z}_{(2)} = \underline{Z}_{(1)}$.

Le type de court-circuit qui conduit au courant de court-circuit le plus élevé dépend des valeurs des impédances directe, inverse et homopolaire de court-circuit du réseau. La Figure 7 illustre pour cela le cas spécial où $\underline{Z}_{(0)}$, $\underline{Z}_{(1)}$ et $\underline{Z}_{(2)}$ ont le même angle d'impédance. Cette Figure est utile pour l'information mais il convient de ne pas l'utiliser à la place du calcul.

<!-- PAGE_BREAK -->

> **[Figura]**: Graphique cartésien à double axe utilisé pour déterminer le type de court-circuit donnant le courant le plus élevé. L'axe horizontal représente $Z_{(2)}/Z_{(0)}$ (de 0 à 1,0) et l'axe vertical gauche représente $Z_{(2)}/Z_{(1)}$ (de 0 à 1,4). L'axe vertical droit représente $Z_{(0)}/Z_{(1)}$ (de 0,8 à ∞). Le graphique est divisé en quatre régions délimitées par des courbes épaisses, étiquetées : **k1** (court-circuit monophasé), **k2** (court-circuit biphasé), **k2E** (court-circuit biphasé avec mise à la terre) et **k3** (court-circuit triphasé). Des courbes isovaleurs de $a$ (rapport entre courant asymétrique et courant triphasé) sont tracées, avec des valeurs allant de 1,0 à 2,5 dans la région k1, et de 1,0 à 1,3 dans la région kE2E. Un point exemple est indiqué à $Z_{(2)}/Z_{(0)} \approx 0{,}65$ et $Z_{(2)}/Z_{(1)} \approx 0{,}50$, situé dans la région k1.

| Anglais | Français | | ------- | -------- | | Example | Exemple |

$a$ est la relation entre le courant de court-circuit asymétrique et le courant de court-circuit triphasé.

Exemple :

$Z_{(2)} / Z_{(1)} = 0{,}50$ $\Bigg\}$ Le court-circuit monophasé donne le courant de court-circuit le plus élevé

$Z_{(2)} / Z_{(0)} = 0{,}65$

**Figure 7 - Schéma pour déterminer le type de court-circuit (Figure 3) pour le courant de court-circuit initial le plus élevé rapporté au courant de court-circuit triphasé initial lorsque les angles d'impédance des impédances séquentielles $\underline{Z}_{(1)}$, $\underline{Z}_{(2)}$ et $\underline{Z}_{(0)}$ sont identiques**

Pour le cas habituel où $Z_{(0)}$ est supérieur à $Z_{(2)} = Z_{(1)}$, le courant de court-circuit initial le plus élevé apparaît pour le court-circuit triphasé. Cependant, pour les courts-circuits proches des transformateurs avec faible impédance homopolaire, $Z_{(0)}$ peut être inférieur à $Z_{(1)}$. Dans ce cas, le courant de court-circuit initial le plus élevé $I^{*}_{\text{kE2E}}$ apparaît pour un court-circuit entre phases avec mise à la terre (voir Figure 7 pour $Z_{(2)}/Z_{(1)} = 1$ et $Z_{(2)}/Z_{(0)} > 1$).

Les courts-circuits peuvent avoir une ou plusieurs sources, comme représenté sur les Figures 8, 9 et 10. Les calculs les plus simples concernent les défauts symétriques des réseaux radiaux, dans la mesure où les contributions individuelles à un court-circuit symétrique peuvent être évaluées séparément pour chaque source (Figure 9).

<!-- PAGE_BREAK -->

> **[Figura]**: Schéma électrique unifilaire montrant un réseau d'alimentation (source représentée par un carré hachuré) connecté via un transformateur (LV/HV, symbole T) à une ligne d'impédance L, aboutissant à un point de court-circuit triphasé k3 au point F, avec indication des tensions $U_{nQ}$ et $U_n$.

**Figure 8a - Court-circuit alimenté depuis un réseau d'alimentation par l'intermédiaire d'un transformateur**

> **[Figura]**: Schéma électrique unifilaire montrant un alternateur triphasé (G, 3~) de tension $U_{rG}$ connecté à une ligne d'impédance L, aboutissant à un point de court-circuit triphasé k3 au point F, avec indication de la tension $U_n$.

**Figure 8b - Court-circuit alimenté depuis un alternateur**

> **[Figura]**: Schéma électrique unifilaire montrant un moteur asynchrone triphasé (M, 3~) de tension $U_{rM}$ connecté à une ligne d'impédance L, aboutissant à un point de court-circuit triphasé k3 au point F, avec indication de la tension $U_n$.

**Figure 8c - Court-circuit alimenté depuis un moteur asynchrone**

> **[Figura]**: Schéma électrique unifilaire montrant un groupe de production composé d'un alternateur triphasé (G, 3~) de tension $U_{rG}$ côté LV, connecté à un transformateur de groupe (symbole triangle-étoile, LV/HV, avec indication d'un changeur de prise en charge), puis à une ligne d'impédance L aboutissant à un point de court-circuit triphasé k3 au point F ($U_n$). L'ensemble alternateur-transformateur est délimité par une accolade étiquetée S, SO.

**Figure 8d - Court-circuit alimenté depuis un groupe de production (alternateur et transformateur de groupe avec ou sans changeur de prise en charge)**

> **[Figura]**: Schéma électrique unifilaire d'un groupe de production éolien à double alimentation : un alternateur asynchrone triphasé (G, 3~) est connecté d'un côté directement au réseau LV et de l'autre côté via un convertisseur AC/DC-DC/AC, l'ensemble étant relié à un transformateur (LV/HV, T), puis à une ligne L aboutissant au point de court-circuit triphasé k3 au point F ($U_n$). L'ensemble est délimité par une accolade étiquetée WD.

**Figure 8e - Court-circuit alimenté depuis un groupe de production éolien avec alternateur asynchrone à double alimentation**

> **[Figura]**: Schéma électrique unifilaire d'un groupe de production éolien à convertisseur grande capacité : un alternateur triphasé (G, 3~) est connecté à un convertisseur AC/DC-DC/AC côté LV, puis via un transformateur (LV/HV, T) à une ligne L aboutissant au point de court-circuit triphasé k3 au point F ($U_n$). L'ensemble est délimité par une accolade étiquetée WF.

**Figure 8f - Court-circuit alimenté depuis un groupe de production éolien avec convertisseur grande capacité**

<!-- PAGE_BREAK -->

> **[Figura]**: Figure 8g - Schéma unifilaire d'un court-circuit alimenté depuis un groupe de production photovoltaïque (PV) avec convertisseur grande capacité. Le générateur PV (G, symbole source DC) est connecté via un convertisseur DC/AC à un transformateur T (côté basse tension LV et haute tension HV), puis via une ligne L jusqu'au point de court-circuit k3, marqué d'un symbole de foudre, avec la tension nominale $U_\mathrm{n}$ et un fusible F indiqués.

**Figure 8g - Court-circuit alimenté depuis un groupe de production photovoltaïque avec convertisseur grande capacité**

**Figure 8 - Exemples de courts-circuits à alimentation unique**

Lorsque des fusibles ou des disjoncteurs limiteurs de courant sont utilisés pour protéger les sous-stations, le courant de court-circuit symétrique initial est d'abord calculé comme si ces dispositifs n'étaient pas disponibles. Le courant coupé est déterminé à partir du courant de court-circuit symétrique initial calculé et des courbes caractéristiques des fusibles ou des disjoncteurs limiteurs de courant; il correspond à la valeur de crête du courant de court-circuit de la sous-station en aval.

Pour le calcul du courant de court-circuit symétrique initial $I_{\mathrm{k}}^{\prime\prime}$, du courant de court-circuit symétrique coupé $I_{\mathrm{b}}$, et du courant de court-circuit permanent $I_{\mathrm{k}}$ au point de court-circuit, le réseau peut être réduit en une impédance de court-circuit équivalente $\underline{Z}_{\mathrm{k}}$ au point de court-circuit. Cette procédure ne peut pas être utilisée pour le calcul de la valeur de crête du courant de court-circuit $i_{\mathrm{p}}$.

> **[Figura]**: Figure 9 - Schéma de courts-circuits multiples à alimentation unique. Plusieurs sources sont représentées : un générateur synchrone (G, 3~) à gauche, un transformateur avec enroulement en croix au centre, un groupe éolien avec convertisseur AC/DC/AC, et un moteur (M, 3~) à droite. Chaque source contribue au point de court-circuit k3 (symbole de foudre, fusible F) en bas à droite. Les courants indiqués pour chaque source incluent les courants de court-circuit initiaux $I_{\mathrm{kS}}^{\prime\prime}$, $I_{\mathrm{kT}}^{\prime\prime}$, $I_{\mathrm{kWF}}^{\prime\prime}$, $I_{\mathrm{kM}}^{\prime\prime}$, $I_{\mathrm{kmax}}^{\prime\prime}$, les courants de crête $i_{\mathrm{pS}}$, $i_{\mathrm{pT}}$, $i_{\mathrm{pMWF}}$, $i_{\mathrm{pM}}$, $i_{\mathrm{p}}$, les courants coupés $I_{\mathrm{bS}}$, $I_{\mathrm{bT}}$, $I_{\mathrm{bWF}}$, $I_{\mathrm{bM}}$, $I_{\mathrm{b}}$, et les courants permanents $I_{\mathrm{kS}}$, $I_{\mathrm{kT}}$, $I_{\mathrm{kWF}}$, $I_{\mathrm{k}}$, tous convergent vers le nœud de court-circuit F.

**Figure 9 - Exemple de courts-circuits multiples à alimentation unique**

Dans le cas d'un court-circuit à alimentation multiple, comme sur la Figure 10, et dans tous les cas de courts-circuits dissymétriques, une réduction du réseau est nécessaire pour calculer les impédances de court-circuit $\underline{Z}_{(1)}$, $\underline{Z}_{(2)}$ et $\underline{Z}_{(0)}$ au point de court-circuit.

<!-- PAGE_BREAK -->

![img-63.jpeg](img-63.jpeg)

> **[Figura]**: Schematic diagram of a multi-source network (Figure 10a). A high-voltage busbar at voltage $U_{nQ}$ is fed from network point Q. Transformers T2 and T3 connect the high-voltage side to a medium-voltage busbar at voltage $U_n$, where a three-phase fault F (k3) is indicated. Transformer T1 connects a power station unit G1 (Power station S or SO) to the same medium-voltage busbar. Transformer T4 connects busbar B, where motor M1 (Motor or a motor group) is connected. Transformer T5 connects busbar A, where a Windfarm ($n \times$ WA) and a Photovoltaic-farm ($m \times$ PV) with associated DC/AC converter and generator are connected.

**Figure 10a - Schéma de réseau**

![img-64.jpeg](img-64.jpeg)

> **[Figura]**: Equivalent network diagram for short-circuit current calculation (Figure 10b), with generator cable impedances neglected. The network is represented between two reference nodes 01. The network feeder impedance $Z_{Q1}$ is connected at point Q. Transformer impedances $Z_{T2K}$ and $Z_{T3K}$ feed the fault point F on the medium-voltage busbar. Transformer impedance $Z_{T1K}$ connects the power station unit. Transformer impedances $Z_{T4K}$ and $Z_{T5K}$ feed busbars B and A respectively. The equivalent voltage source $\frac{cU_n}{\sqrt{3}}$ drives the fault current $\dot{I}_k$. Motor impedance $Z_{MK}$ is connected at busbar B. At busbar A, the wind farm is represented by $\frac{1}{n} \cdot Z_{WAt}$ and the photovoltaic farm contributes $m \cdot \dot{I}_{skPV}$. Wind and photovoltaic sources are also represented by $Z_{SK}$ or $Z_{SOK}$.

**Figure 10b - Schéma de réseau équivalent pour le calcul du courant de court-circuit (les câbles des groupes de production sont négligés)**

| Anglais | Français | | --- | --- | | Power station S or SO | Groupe de production S ou SO | | Motor or a motor group | Moteur ou groupe de moteurs | | Windfarm | Parc éolien | | Photovoltaic-farm | Parc solaire photovoltaïque |

**Figure 10 - Exemples de courts-circuits à alimentation multiple**

<!-- PAGE_BREAK -->

## 7.1.2 Courants de court-circuit maximal et minimal

Pour calculer les courants de court-circuit maximaux, les conditions suivantes doivent être prises en compte.

a) Le facteur de tension $c_{\mathrm{max}}$ pour le calcul des courants de court-circuit maximaux doit être appliqué, en l'absence de norme nationale, conformément au Tableau 1.

b) Choisir la configuration de réseau et l'alimentation maximale par les groupes de production et les réseaux d'alimentation, qui conduisent à la valeur maximale du courant de court-circuit au point de court-circuit, ou si un découpage du réseau est accepté, à la commande du courant de court-circuit.

c) Les facteurs de correction d'impédance doivent être introduits dans les réseaux directs, inverses et homopolaires, à l'exception des impédances entre le point neutre et la terre.

d) Si des impédances équivalentes $Z_{\mathrm{Q}}$ sont utilisées pour représenter les réseaux externes, l'impédance de court-circuit équivalente minimale qui doit être utilisée est celle qui correspond à la contribution maximale au courant de court-circuit du réseau externe.

e) Les moteurs doivent être inclus si cela est approprié conformément à 6.10.

f) La résistance $R_{\mathrm{L}}$ des lignes (lignes aériennes et câbles) doit être prise à une température de $20^{\circ}\mathrm{C}$.

Pour calculer les courants de court-circuit minimaux, les conditions suivantes doivent être prises en compte.

1) Le facteur de tension $c_{\mathrm{min}}$ pour le calcul des courants de court-circuit minimaux doit être appliqué conformément au Tableau 1.

2) Choisir la configuration de réseau et l'alimentation minimale à partir des groupes de production et des réseaux d'alimentation, qui conduisent à la valeur minimale de courant de court-circuit au point de court-circuit.

3) Les facteurs de correction d'impédance sont égaux à 1.

4) Les contributions des groupes de production éoliens doivent être négligées.

5) Les contributions des groupes de production photovoltaïques doivent être négligées.

6) Les contributions des moteurs doivent être négligées.

7) Les résistances $R_{\mathrm{L}}$ de ligne (lignes aériennes et câbles, conducteurs de ligne et de neutre) doivent être prises à une température supérieure:

$$ R_{\mathrm{L}} = \left[ 1 + \alpha \cdot \left(\beta_{\mathrm{e}} - 20^{\circ}\mathrm{C}\right) \right] \cdot R_{\mathrm{L20}} \tag{32} $$

où

$R_{\mathrm{L20}}$ est la résistance à la température de $20^{\circ}\mathrm{C}$;

$\beta_{\mathrm{e}}$ est la température du conducteur en degrés Celsius à la fin du court-circuit;

$\alpha$ est un facteur égal à $0,004/\mathrm{K}$, valable avec une précision suffisante dans la plupart des besoins pratiques pour le cuivre, l'aluminium et les alliages d'aluminium.

NOTE Pour $\beta_{\mathrm{e}}$, voir par exemple l'IEC 60865-1, l'IEC 60949 et l'IEC 60986.

## 7.1.3 Contribution des moteurs asynchrones au courant de court-circuit

Les moteurs asynchrones doivent

<!-- PAGE_BREAK -->

Ces moteurs à haute tension et à basse tension peuvent être négligés s'ils ne sont pas mis sous tension en même temps conformément au schéma de circuit (verrouillage) ou au processus (réversibilité).

Les moteurs basse tension sont généralement reliés au jeu de barres par des câbles de différentes longueurs et sections. Afin de simplifier les calculs, les groupes de moteurs, y compris leurs câbles de liaison, peuvent être combinés en un moteur équivalent unique.

Pour ces moteurs asynchrones équivalents, y compris leurs câbles de liaison, les éléments suivants peuvent être utilisés:

$Z_{\mathrm{M}}$ est l'impédance conformément à la Formule (30);

$I_{\mathrm{rM}}$ est la somme des courants assignés de tous les moteurs dans un groupe de moteurs (moteur équivalent);

$$ \frac{I_{\mathrm{LR}}}{I_{\mathrm{rM}}} = 5 $$

$R_{\mathrm{M}} / X_{\mathrm{M}} = 0{,}42$, ce qui donne $\kappa_{\mathrm{M}} = 1{,}3$;

$P_{\mathrm{rM}} / p = 0{,}05 \text{ MW}$ à défaut d'une valeur connue, $p$ étant le nombre de paires de pôles.

Dans le cas d'un court-circuit sur le côté haute tension, le courant assigné du transformateur peut être utilisé pour le calcul de $Z_{\mathrm{M}}$ conformément à la Formule (30) à la place de la somme des courants assignés $I_{\mathrm{rM}}$ de tous les moteurs.

## 7.2 Courant de court-circuit initial triphasé

### 7.2.1 Généralités

En général, le courant de court-circuit symétrique initial $I_{\mathrm{k}}''$ doit être calculé en utilisant la Formule (33) avec la source de tension équivalente $c U_{\mathrm{n}} / \sqrt{3}$ au point de court-circuit et l'impédance de court-circuit $Z_{\mathrm{k}} = |R_{\mathrm{k}} + \mathrm{j}X_{\mathrm{k}}|$.

$$ I_{\mathrm{k}}'' = \frac{c \cdot U_{\mathrm{n}}}{\sqrt{3} \cdot Z_{\mathrm{k}}} = \frac{c \cdot U_{\mathrm{n}}}{\sqrt{3} \cdot \sqrt{R_{\mathrm{k}}^2 + X_{\mathrm{k}}^2}} \tag{33} $$

La source de tension équivalente $c U_{\mathrm{n}} / \sqrt{3}$ doit être introduite au point de court-circuit (voir Figure 4) avec le facteur $c$ conformément au Tableau 1.

L'impédance de court-circuit peut se trouver par réduction du réseau ou à partir de l'élément diagonal de la matrice d'impédance nodale du réseau direct pour le nœud $i$, dans lequel se produit le court-circuit ($Z_{\mathrm{k}} = Z_{ii}$). La matrice d'impédance nodale est l'inverse de la matrice d'admittance nodale, voir Annexe B.

Lorsque des groupes de production avec convertisseur grande capacité doivent être pris en compte, alors le courant de court-circuit initial maximal doit être calculé comme suit.

$$ I_{\mathrm{kmax}}'' = \frac{1}{Z_{\mathrm{k}}} \frac{c_{\mathrm{max}} \cdot U_{\mathrm{n}}}{\sqrt{3}} + \frac{1}{Z_{\mathrm{k}}} \sum_{j=1}^{n} Z_{ij} \cdot I_{\mathrm{skPF}j} = I_{\mathrm{kmaxPF0}}'' + I_{\mathrm{kPF}}'' \tag{34} $$

où

$I_{\mathrm{skPF}j}$ est la valeur efficace du courant de source maximal

<!-- PAGE_BREAK -->

$Z_{ii}, Z_{ij}$ sont les valeurs absolues des éléments de la matrice d'impédance nodale du réseau direct, où $i$ est le nœud de court-circuit et $j$ sont les nœuds auxquels sont connectés les groupes de production avec convertisseur grande capacité (voir Annexe B);

$I_{\mathrm{kmaxPFO}}''$ est le courant de court-circuit symétrique initial maximal sans influence des groupes de production avec convertisseur grande capacité, calculé selon la Formule (33) à l'aide de $c_{\mathrm{max}}$

$I_{\mathrm{kPF}}''$ est la somme des contributions des groupes de production avec convertisseur grande capacité au courant de court-circuit initial.

## 7.2.2 Courants de court-circuit à l'intérieur d'un groupe de production avec changeur de prise en charge

Pour le calcul des courants de court-circuit partiels $I_{\mathrm{kG}}''$ et $I_{\mathrm{kT}}''$ avec un court-circuit en F1 à la Figure 11, dans le cas d'un groupe de production avec changeur de prise en charge, les courants de court-circuit symétriques initiaux partiels sont donnés par:

$$ I_{\mathrm{kG}}'' = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot K_{\mathrm{G},\mathrm{S}} \cdot Z_{\mathrm{G}}} \tag{35} $$

avec

$$ K_{\mathrm{G},\mathrm{S}} = \frac{c_{\max}}{1 + x_{\mathrm{d}}'' \cdot \sqrt{1 - \cos^2 \varphi_{\mathrm{rG}}}} \tag{36} $$

$$ I_{\mathrm{kT}}'' = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot \left| Z_{\mathrm{TLV}} + \frac{Z_{\mathrm{Qmin}}}{t_{\mathrm{r}}^{2}} \right|} \tag{37} $$

où

$Z_{\mathrm{G}}$ est l'impédance subtransitoire de l'alternateur, voir 6.6.1;

$x_{\mathrm{d}}''$ est la réactance subtransitoire saturée rapportée à l'impédance assignée:

$x_{\mathrm{d}}'' = X_{\mathrm{d}}'' / Z_{\mathrm{rG}}$ avec $Z_{\mathrm{rG}} = U_{\mathrm{rG}}^{2} / S_{\mathrm{rG}}$;

$Z_{\mathrm{TLV}}$ est l'impédance de court-circuit du transformateur rapportée au côté basse tension conformément à 6.3.1, Formules (7) à (9);

$t_{\mathrm{r}}$ est le rapport de transformation assigné;

$Z_{\mathrm{Qmin}}$ est la valeur minimale de l'impédance du réseau d'alimentation, correspondant à $I_{\mathrm{kQmax}}''$.

Pour $I_{\mathrm{kQmax}}''$, la valeur maximale possible pendant la durée de vie du groupe de production doit être introduite.

<!-- PAGE_BREAK -->

**Figure 11 - Courants de court-circuit et courants de court-circuit partiels pour les courts-circuits triphasés entre alternateur et transformateur de groupe avec ou sans changeur de prise en charge, ou au point de liaison vers le transformateur auxiliaire d'un groupe de production et au niveau du jeu de barres auxiliaire A**

> **[Figura]**: Schéma unifilaire illustrant un groupe de production composé d'un alternateur G (3~) connecté à un transformateur de groupe T (rapport 1:t) relié à un réseau Q d'impédance $Z_{\mathrm{Qmin}}$ et de courant $\underline{I}''_{\mathrm{kQmax}}$. Trois points de court-circuit sont indiqués : F1 sur le jeu de barres entre l'alternateur et le transformateur de groupe (avec courants partiels $\underline{I}''_{\mathrm{kG}}$, $\underline{I}''_{\mathrm{kT}}$, $\underline{I}''_{\mathrm{kATHV}}$ et court-circuit triphasé k3), F2 au point de liaison vers le transformateur auxiliaire AT (rapport $t_{\mathrm{rAT}}/1$, avec courant $\underline{I}''_{\mathrm{kGT}}$ et $\underline{I}''_{\mathrm{kATHV}}$), et F3 sur le jeu de barres auxiliaire A (avec courant $\underline{I}''_{\mathrm{kAT}}$ et court-circuit triphasé k3). La tension de réseau est $U_{\mathrm{nQ}}$.

Pour le calcul du courant de court-circuit partiel $\underline{I}''_{\mathrm{kGT}}$ au point de court-circuit F2, par exemple à la liaison vers le côté haute tension du transformateur auxiliaire AT à la Figure 11, il est suffisant de prendre:

$$ \underline{I}''_{\mathrm{kGT}} = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3}} \cdot \left[ \frac{1}{K_{\mathrm{G,S}} \cdot \underline{Z}_{\mathrm{G}}} + \frac{1}{K_{\mathrm{T,S}} \cdot \underline{Z}_{\mathrm{TLV}} + \dfrac{\underline{Z}_{\mathrm{Qmin}}}{t_{r}^{2}}} \right] = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot \underline{Z}_{\mathrm{S}}} \tag{38} $$

avec

$$ K_{\mathrm{T,S}} = \frac{c_{\max}}{1 - x_{\mathrm{T}} \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{39} $$

et $K_{\mathrm{G,S}}$ conformément à la Formule (36).

Dans le cas où le transformateur de groupe est doté d'un changeur de prise en charge du côté haute tension, il est considéré que la tension de fonctionnement aux bornes de l'alternateur est égale à $U_{\mathrm{rG}}$. Si même dans ce cas, la région de la tension de l'alternateur $U_{\mathrm{G}} = U_{\mathrm{rG}} (1 \pm p_{\mathrm{G}})$ est utilisée de manière permanente, prendre les Formules (40) à (41) au lieu de (35) à (36).

<!-- PAGE_BREAK -->

Le courant de court-circuit total en F1 ou F2 (Figure 11) est trouvé en ajoutant le courant de court-circuit $I_{\mathrm{kATHV}}''$, provoqué par les moteurs auxiliaires moyenne et basse tensions du groupe de production.

## 7.2.3 Courants de court-circuit à l'intérieur d'un groupe de production sans changeur de prise en charge

Dans le cas d'un groupe de production sans changeur de prise en charge du transformateur de groupe, les courants de court-circuit symétriques initiaux partiels de la Figure 11 sont donnés par:

$$ I_{\mathrm{kG}}'' = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot K_{\mathrm{G,SO}} \cdot Z_{\mathrm{G}}} \tag{40} $$

avec

$$ K_{\mathrm{G,SO}} = \frac{1}{1 + p_{\mathrm{G}}} \cdot \frac{c_{\max}}{1 + x_{\mathrm{d}}'' \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{41} $$

$$ I_{\mathrm{kT}}'' = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot \left| Z_{\mathrm{TLV}} + \frac{Z_{\mathrm{Qmin}}}{t_{\mathrm{r}}^{2}} \right|} \tag{42} $$

Le courant de court-circuit partiel $I_{\mathrm{kGT}}''$ de la Figure 11 peut être calculé par:

$$ I_{\mathrm{kGT}}'' = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3}} \cdot \left[ \frac{1}{K_{\mathrm{G,SO}} \cdot Z_{\mathrm{G}}} + \frac{1}{K_{\mathrm{T,SO}} \cdot Z_{\mathrm{TLV}} + \frac{Z_{\mathrm{Qmin}}}{t_{\mathrm{r}}^{2}}} \right] = \frac{c_{\max} \cdot U_{\mathrm{rG}}}{\sqrt{3} \cdot Z_{\mathrm{SO}}} \tag{43} $$

avec

$$ K_{\mathrm{T,SO}} = \frac{1}{1 + p_{\mathrm{G}}} \cdot \frac{c_{\max}}{1 - x_{\mathrm{T}} \cdot \sqrt{1 - \cos^{2} \varphi_{\mathrm{rG}}}} \tag{44} $$

et $K_{\mathrm{G,SO}}$ conformément à la Formule (41).

Pour $Z_{\mathrm{G}}$, $x_{\mathrm{d}}''$, $Z_{\mathrm{TLV}}$, $t_{\mathrm{r}}$ et $Z_{\mathrm{Qmin}}$, voir 7.2.2.

La Formule (38) ou (43) et l'impédance $Z_{\mathrm{S}}$ resp. $Z_{\mathrm{SO}}$ sont utilisées pour déterminer le courant de court-circuit partiel $I_{\mathrm{kAT}}''$ de la Figure 11 pour le court-circuit en F3. L'impédance du transformateur auxiliaire AT de la Figure 11 doit être corrigée avec $K_{\mathrm{T}}$ de 6.3.3.

Le courant de court-circuit total en F1 ou F2 (Figure 11) est trouvé en ajoutant le courant de court-circuit $I_{\mathrm{kATHV}}''$, provoqué par les moteurs auxiliaires haute et basse tensions du groupe de production.

<!-- PAGE_BREAK -->

## 7.3 Court-circuit entre phases

Dans le cas d'un court-circuit entre phases conformément à la Figure 3b, le courant de court-circuit initial doit être calculé par:

$$I_{\mathrm{k2}}'' = \frac{\sqrt{3}}{\left|\underline{Z}_{(1)} + \underline{Z}_{(2)}\right|} \cdot \frac{c \cdot U_{\mathrm{n}}}{\sqrt{3}} \tag{45}$$

Si $\underline{Z}_{(2)} = \underline{Z}_{(1)}$, alors la Formule (45) devient

$$I_{\mathrm{k2}}'' = \frac{\sqrt{3}}{2}\, I_{\mathrm{k}}'' \tag{46}$$

Lorsque des groupes de production avec convertisseur grande capacité doivent être pris en compte, le courant de court-circuit initial maximal doit être calculé comme suit.

$$I_{\mathrm{k2max}}'' = \frac{\sqrt{3}}{\left|\underline{Z}_{(1)ii} + \underline{Z}_{(2)ii}\right|} \cdot \frac{c_{\max} \cdot U_{\mathrm{n}}}{\sqrt{3}} + \frac{\sqrt{3}}{\left|\underline{Z}_{(1)ii} + \underline{Z}_{(2)ii}\right|} \sum_{j=1}^{n} Z_{(1)ij} \cdot I_{(1)\mathrm{sk2PF}j} = I_{\mathrm{k2maxPFO}}'' + I_{\mathrm{k2PF}}'' \tag{47}$$

où

$I_{(1)\mathrm{sk2PF}j}$ &emsp; est la valeur efficace du courant de source maximal (du réseau direct) en cas de court-circuit entre phases du côté haute tension du transformateur de groupe, donné par le constructeur;

$\underline{Z}_{(1)ii} = \underline{Z}_{ii}$ &emsp; est le $i^{\text{ème}}$ élément diagonal de la matrice d'impédance nodale du réseau direct, où $i$ est le nœud de court-circuit;

$\underline{Z}_{(2)ii}$ &emsp; est le $i^{\text{ème}}$ élément diagonal de la matrice d'impédance nodale du réseau inverse comprenant les impédances des groupes de production avec convertisseur grande capacité, où $i$ est le nœud de court-circuit;

$\underline{Z}_{(1)ij} = \underline{Z}_{ij}$ &emsp; sont les éléments de la matrice d'impédance nodale du réseau direct, où $i$ est le nœud de court-circuit et $j$ sont les nœuds auxquels sont connectés les groupes de production avec convertisseur grande capacité;

$I_{\mathrm{k2maxPFO}}''$ &emsp; est le courant de court-circuit symétrique initial maximal calculé par la source de tension équivalente au point de court-circuit sans influence des courants de source des groupes de production avec convertisseur grande capacité;

$I_{\mathrm{k2PF}}''$ &emsp; est la somme des contributions des groupes de production avec convertisseur grande capacité au courant de court-circuit initial.

## 7.4 Court-circuit entre phases avec mise à la terre

Pour calculer les courants de court-circuit initiaux, les courants $I_{\mathrm{k2EL2}}''$, $I_{\mathrm{k2EL3}}''$ et $I_{\mathrm{kE2E}}''$ doivent être distingués (voir Figure 3c).

Si $\underline{Z}_{(0)}$ est inférieure à $\underline{Z}_{(2)} = \underline{Z}_{(1)}$, le courant $I_{\mathrm{kE2E}}''$ dans le court-circuit entre phases avec mise à la terre est généralement le plus élevé de tous les courants de court-circuit symétriques initiaux $I_{\mathrm{k}}'' = I_{\mathrm{k3}}''$, $I_{\mathrm{k2}}''$, $I_{\mathrm{k2E}}''$ et $I_{\mathrm{k1}}''$ (voir Figure 7).

Les courants $I_{\mathrm{k2EL2}}''$ et $I_{\mathrm{k2EL3}}''$ (voir Figure 3c) sont calculés conformément aux Formules (48) et (49):

<!-- PAGE_BREAK -->

$$ I_{\mathrm{k2EL2}}'' = \left| \frac{\sqrt{3}\left(Z_{(0)} - a\,Z_{(2)}\right)}{Z_{(1)}Z_{(2)} + Z_{(1)}Z_{(0)} + Z_{(2)}Z_{(0)}} \right| \cdot \frac{c\,U_{\mathrm{n}}}{\sqrt{3}} \tag{48} $$

$$ I_{\mathrm{k2EL3}}'' = \left| \frac{\sqrt{3}\left(Z_{(0)} - a^{2}\,Z_{(2)}\right)}{Z_{(1)}Z_{(2)} + Z_{(1)}Z_{(0)} + Z_{(2)}Z_{(0)}} \right| \cdot \frac{c\,U_{\mathrm{n}}}{\sqrt{3}} \tag{49} $$

Le courant de court-circuit initial $I_{\mathrm{kE2E}}''$, passant à la terre et/ou aux conducteurs de terre, conformément à la Figure 3c, est calculé par:

$$ I_{\mathrm{kE2E}}'' = \left| \frac{3\,Z_{(2)}}{Z_{(1)}Z_{(2)} + Z_{(1)}Z_{(0)} + Z_{(2)}Z_{(0)}} \right| \cdot \frac{c\,U_{\mathrm{n}}}{\sqrt{3}} \tag{50} $$

Lorsque des groupes de production avec convertisseur grande capacité doivent être pris en compte, alors le courant de court-circuit initial maximal doit être calculé comme suit.

$$ \begin{aligned} I_{\mathrm{k2EL2max}}'' &= \left| \frac{\sqrt{3}\left(Z_{(0)ii} - a\,Z_{(2)ii}\right)}{Z_{(1)ii}Z_{(2)ii} + Z_{(1)ii}Z_{(0)ii} + Z_{(2)ii}Z_{(0)ii}} \right| \cdot \left(\frac{c_{\max}U_{\mathrm{n}}}{\sqrt{3}} + \sum_{j=1}^{n} Z_{(1)ij}\,I_{(1)\mathrm{sk2PF}j}\right) \tag{51} \\ &= I_{\mathrm{k2EL2maxPFO}}'' + I_{\mathrm{k2EL2PF}}'' \end{aligned} $$

$$ \begin{aligned} I_{\mathrm{k2EL3max}}'' &= \left| \frac{\sqrt{3}\left(Z_{(0)ii} - a^{2}\,Z_{(2)ii}\right)}{Z_{(1)ii}Z_{(2)ii} + Z_{(1)ii}Z_{(0)ii} + Z_{(2)ii}Z_{(0)ii}} \right| \cdot \left(\frac{c_{\max}U_{\mathrm{n}}}{\sqrt{3}} + \sum_{j=1}^{n} Z_{(1)ij}\,I_{(1)\mathrm{sk2PF}j}\right) \tag{52} \\ &= I_{\mathrm{k2EL3maxPFO}}'' + I_{\mathrm{k2EL3PF}}'' \end{aligned} $$

$$ \begin{aligned} I_{\mathrm{kE2Emax}}'' &= \left| \frac{3\,Z_{(2)ii}}{Z_{(1)ii}Z_{(2)ii} + Z_{(1)ii}Z_{(0)ii} + Z_{(2)ii}Z_{(0)ii}} \right| \cdot \left(\frac{c_{\max}U_{\mathrm{n}}}{\sqrt{3}} + \sum_{j=1}^{n} Z_{(1)ij}\,I_{(1)\mathrm{sk2PF}j}\right) \tag{53} \\ &= I_{\mathrm{kE2EmaxPFO}}'' + I_{\mathrm{kE2EPF}}'' \end{aligned} $$

où

$I_{(1)\mathrm{sk2PF}j}$ &emsp; est la valeur efficace du courant de source maximal (du réseau direct) en cas de court-circuit entre phases du côté haute tension du transformateur de groupe, donné par le constructeur;

$Z_{(1)ii} = Z_{ii}$ &emsp; est le $i^{\text{ème}}$ élément diagonal de la matrice d'impédance nodale du réseau direct, où $i$ est le nœud de court-circuit;

$Z_{(2)ii}$ &emsp; est le $i^{\text{ème}}$ élément diagonal de la matrice d'impédance nodale du réseau inverse comprenant les impédances des groupes de production avec convertisseur grande capacité, où $i$ est le nœud de court-circuit;

$Z_{(0)ii}$ &emsp; est le $i^{\text{ème}}$ élément diagonal de la matrice d'impédance nodale du réseau homopolaire, où $i$ est le nœud de court-circuit;

$Z_{(1)ij} = Z_{ij}$ &emsp; sont les éléments de la matrice d'impédance nodale du réseau direct, où $i$ est le nœud de court-circuit et $j$ sont les nœuds auxquels sont connectés les groupes de production avec convertisseur grande capacité.

<!-- PAGE_BREAK -->

## 7.5 Court-circuit monophasé

Le courant de court-circuit monophasé initial $I_{\mathrm{k1}}^{*}$ de la Figure 3d doit être calculé par:

$$ I_{\mathrm{k1}}^{*} = \frac{3}{\left| Z_{(1)} + Z_{(2)} + Z_{(0)} \right|} \cdot \frac{c U_{0}}{\sqrt{3}} \tag{54} $$

Si $Z_{(0)}$ est inférieur à $Z_{(2)} = Z_{(1)}$, le courant de court-circuit monophasé initial $I_{\mathrm{k1}}^{*}$ est supérieur au courant de court-circuit triphasé $I_{\mathrm{k}}''$, mais inférieur à $I_{\mathrm{kE2E}}''$ (voir Figure 7). Cependant, $I_{\mathrm{k1}}^{*}$ est le courant le plus élevé interrompu par un disjoncteur si $1,0 > Z_{(0)} / Z_{(1)} > 0,23$.

Lorsque des groupes de production avec convertisseur grande capacité doivent être pris en compte, alors le courant de court-circuit initial maximal doit être calculé comme suit.

$$ I_{\mathrm{k1max}}^{*} = \frac{3}{\left| Z_{(1)ii} + Z_{(2)ii} + Z_{(0)ii} \right|} \cdot \frac{c_{\max} \cdot U_{0}}{\sqrt{3}} + \frac{3}{\left| Z_{(1)ii} + Z_{(2)ii} + Z_{(0)ii} \right|} \sum_{j=1}^{n} Z_{(1)ij} \cdot I_{(1)\mathrm{sk1PF}j} = I_{\mathrm{k1maxPFO}}^{*} + I_{\mathrm{k1PF}}^{*} \tag{55} $$

ou

$I_{(1)\mathrm{sk1PF}j}$ est la valeur efficace du courant de source maximal (du réseau direct) en cas de court-circuit monophasé du côté haute tension du transformateur de groupe, donné par le constructeur;

$Z_{(1)ii} = Z_{ii}$ est le $i^{\text{ème}}$ élément diagonal de la matrice d'impédance nodale du réseau direct, où $i$ est le nœud de court-circuit;

$Z_{(2)ii}$ est le $i^{\text{ème}}$ élément diagonal de la matrice d'impédance nodale du réseau inverse comprenant les impédances des groupes de production avec convertisseur grande capacité, où $i$ est le nœud de court-circuit;

$Z_{(0)ii}$ est le $i^{\text{ème}}$ élément diagonal de la matrice d'impédance nodale du réseau homopolaire, où $i$ est le nœud de court-circuit;

$Z_{(1)ij} = Z_{ij}$ sont les éléments de la matrice d'impédance nodale du réseau direct, où $i$ est le nœud de court-circuit et $j$ sont les nœuds auxquels sont connectés les groupes de production avec convertisseur grande capacité;

$I_{\mathrm{k1maxPFO}}^{*}$ est le courant de court-circuit symétrique initial maximal calculé par la source de tension équivalente au point de court-circuit sans influence des courants de source des groupes de production avec convertisseur grande capacité;

$I_{\mathrm{k1PF}}^{*}$ est la somme des contributions des groupes de production éoliens avec convertisseur grande capacité au courant de court-circuit initial.

## 8 Calcul du courant de court-circuit de crête

### 8.1 Court-circuit triphasé

#### 8.1.1 Court-circuit à alimentation unique et courts-circuits multiples à alimentation unique

Pour les courts-circuits triphasés à alimentation unique et les multiples courts-circuits à ali

<!-- PAGE_BREAK -->

$$ i_{\mathrm{p}} = \kappa \sqrt{2} I_{\mathrm{k}}'' \tag{56} $$

Dans ce cas, il est pris pour hypothèse que les branches n'incluent pas d'impédances parallèles. Les réseaux comprenant des branches avec des impédances parallèles doivent être traités comme des courts-circuits à alimentation multiples (voir 8.1.2).

Le facteur $\kappa$ pour le rapport $R/X$ ou $X/R$ doit être obtenu à partir de la Figure 12 ou calculé par l'expression suivante:

$$ \kappa = 1{,}02 + 0{,}98\,\mathrm{e}^{-3R/X} \tag{57} $$

> **[Figura]**: La Figure 12 présente deux graphiques côte à côte montrant le facteur $\kappa$ en fonction du rapport $R/X$ (graphique de gauche, axe linéaire de 0 à 1,2) et en fonction du rapport $X/R$ (graphique de droite, axe logarithmique de 0,5 à 200). Dans le graphique de gauche, $\kappa$ décroît de façon exponentielle depuis environ 2,0 pour $R/X = 0$ jusqu'à environ 1,0 pour $R/X = 1{,}2$. Dans le graphique de droite, $\kappa$ croît de façon sigmoïdale depuis environ 1,0 pour $X/R = 0{,}5$ jusqu'à une asymptote proche de 2,0 pour $X/R = 200$. Les deux axes des ordonnées sont gradués de 1,0 à 2,0 avec des intervalles de 0,2.

**Figure 12 - Facteur $\kappa$ pour les circuits en série en fonction du rapport $R/X$ ou $X/R$**

Dans le cas de branches avec alternateurs synchrones et groupes de production, les valeurs suivantes de résistances fictives $R_{\mathrm{Gf}}$ doivent être utilisées pour le calcul de la valeur de crête du courant de court-circuit selon une précision suffisante.

$R_{\mathrm{Gf}} = 0{,}05 \cdot X_{\mathrm{d}}''$ pour les alternateurs avec $U_{\mathrm{rG}} > 1\ \mathrm{kV}$ et $S_{\mathrm{rG}} \geq 100\ \mathrm{MVA}$

$R_{\mathrm{Gf}} = 0{,}07 \cdot X_{\mathrm{d}}''$ pour les alternateurs avec $U_{\mathrm{rG}} > 1\ \mathrm{kV}$ et $S_{\mathrm{rG}} < 100\ \mathrm{MVA}$

$R_{\mathrm{Gf}} = 0{,}15 \cdot X_{\mathrm{d}}''$ pour les alternateurs avec $U_{\mathrm{rG}} \leq 1\ 000\ \mathrm{V}$

Outre la décroissance de la composante continue, les facteurs 0,05, 0,07 et 0,15 tiennent également compte de la décroissance de la composante alternative du courant de court-circuit pendant le premier demi-cycle après l'apparition du court-circuit. L'influence des diverses températures d'enroulement sur $R_{\mathrm{Gf}}$ n'est pas prise en compte.

Il convient d'utiliser les valeurs $R_{\mathrm{Gf}}$ pour le calcul de la valeur de crête du courant de court-circuit. Ces valeurs ne peuvent pas être utilisées pour le calcul de la composante apériodique $i_{\mathrm{DC}}$ du courant de court-circuit conformément à la Formule (76). La résistance effective du stator des machines synchrones est généralement bien inférieure aux valeurs données pour $R_{\mathrm{Gf}}$. Dans ce cas, il convient d'utiliser les valeurs fournies par le constructeur pour $R_{\mathrm{G}}$.

Pour un groupe de production avec convertisseur grande capacité, conformément aux Figures 8f et 8g, la valeur de crête du courant de court-circuit est déterminée par:

<!-- PAGE_BREAK -->

$$ i_{\mathrm{p}} = \sqrt{2} I_{\mathrm{kPF}}'' = \sqrt{2} I_{\mathrm{skPF}} \tag{58} $$

La valeur de crête du courant de court-circuit $i_{\mathrm{p}}$ en un point de court-circuit F est la somme des courants de court-circuit partiels:

$$ i_{\mathrm{p}} = \sum_{i} i_{\mathrm{p}i} \tag{59} $$

Exemple Figure 9:

$$ i_{\mathrm{p}} = i_{\mathrm{pS}} + i_{\mathrm{pT}} + i_{\mathrm{pWF}} + i_{\mathrm{pM}} \tag{60} $$

## 8.1.2 Court-circuit à alimentation multiple

Pour calculer la valeur de crête du courant de court-circuit $i_{\mathrm{p}}$, la formule suivante doit être utilisée:

$$ i_{\mathrm{p}} = \kappa \sqrt{2} \cdot I_{\mathrm{kmaxPFO}}'' + \sqrt{2} \cdot I_{\mathrm{kPF}}'' \tag{61} $$

où

$I_{\mathrm{kmaxPFO}}''$ est le courant de court-circuit triphasé initial maximal sans influence des groupes de production avec convertisseur grande capacité, calculé selon la Formule (33);

$I_{\mathrm{kPF}}''$ est la contribution des groupes de production avec convertisseur grande capacité, calculée par la Formule (34).

Le facteur $\kappa$ doit être calculé par la Formule (57) selon l'une des méthodes suivantes a), b), ou c) pour la détermination du rapport $R/X$. La méthode c) est recommandée (voir l'IEC TR 60909-1).

### a) Rapport uniforme $R/X$ ou $X/R$

Pour la présente méthode, le rapport le plus faible de $R/X$ ou le rapport le plus élevé de $X/R$ de toutes les branches du réseau est pris.

Seules les branches qui transportent les courants de court-circuit partiels à la tension nominale correspondant au point de court-circuit et les branches avec transformateurs qui alimentent le niveau de tension du point de court-circuit doivent être choisies. Toute branche peut être une combinaison en série de plusieurs éléments d'impédance.

### b) Rapport $R/X$ ou $X/R$ au point de court-circuit

Pour cette méthode, le rapport $R_{\mathrm{k}} / X_{\mathrm{k}}$ donné par l'impédance de court-circuit $Z_{\mathrm{k}} = R_{\mathrm{k}} + \mathrm{j}X_{\mathrm{k}}$ (vue depuis le point de court-circuit) du calcul du court-circuit initial est utilisé.

Afin de couvrir les imprécisions, le facteur $\kappa$ déterminé avec le rapport $R_{\mathrm{k}} / X_{\mathrm{k}}$ est multiplié par un facteur $1{,}15$.

Tant que $R/X$ reste inférieur à $0{,}3$ dans toutes les branches qui portent un courant de court-circuit, il n'est pas nécessaire d'utiliser le facteur $1{,}15$. De plus, il n'est pas nécessaire que le produit $1{,}15\kappa$ dépasse $1{,}8$ dans les réseaux à basse tension ou $2{,}0$ dans les réseaux à haute tension.

### c) Fréquence équivalente $f_{\mathrm{c}}$

Une impédance équivalente $Z_{\mathrm{c}} = R_{\mathrm{c}} + \mathrm{j}X_{\mathrm{c}}$ du réseau direct telle que vue depuis le point de court-circuit est calculée en prenant pour hypothèse une fréquence $f_{\mathrm{c}} = 20\,\mathrm{Hz}$ (pour un

<!-- PAGE_BREAK -->

$$\frac{R}{X} = \frac{R_{\mathrm{c}}}{X_{\mathrm{c}}} \cdot \frac{f_{\mathrm{c}}}{f} \cdot \frac{X}{R} = \frac{X_{\mathrm{c}}}{R_{\mathrm{c}}} \cdot \frac{f}{f_{\mathrm{c}}} \tag{62}$$

où

$Z_{\mathrm{c}} = R_{\mathrm{c}} + jX_{\mathrm{c}}$ est l'impédance équivalente du système vue depuis le point de court-circuit pour la fréquence supposée $f_{\mathrm{c}}$;

$R_{\mathrm{c}}$ est la partie réelle de $Z_{\mathrm{c}}$ ($R_{\mathrm{c}}$ n'est généralement pas égal à $R$ à la fréquence nominale);

$X_{\mathrm{c}}$ est la partie imaginaire de $Z_{\mathrm{c}}$ ($X_{\mathrm{c}}$ n'est généralement pas égal à $X$ à la fréquence nominale).

Lorsque cette méthode est utilisée avec les transformateurs, les alternateurs et les groupes de production, les facteurs de correction d'impédance $K_{\mathrm{T}}$, $K_{\mathrm{G}}$ et $K_{\mathrm{S}}$, respectivement $K_{\mathrm{SO}}$, doivent être introduits avec les mêmes valeurs que pour les calculs à 50 Hz ou 60 Hz.

## 8.2 Court-circuit entre phases

Pour un court-circuit entre phases dans un réseau de groupes de production avec convertisseur grande capacité, le courant de court-circuit de crête peut être exprimé par:

$$i_{\mathrm{p2}} = \kappa \sqrt{2} I_{\mathrm{k2\max PFO}}^{*} + \sqrt{2} I_{\mathrm{k2PF}}^{*} \tag{63}$$

où

$I_{\mathrm{k2\max PFO}}^{*}$ est le courant de court-circuit entre phases initial maximal sans influence des courants des groupes de production avec convertisseur grande capacité, calculé selon la Formule (47);

$I_{\mathrm{k2PF}}^{*}$ est la contribution des groupes de production avec convertisseur grande capacité, calculée conformément à la Formule (47).

Le facteur $\kappa$ doit être calculé conformément à 8.1 selon la configuration du réseau.

## 8.3 Court-circuit entre phases avec mise à la terre

Pour un court-circuit entre phases avec mise à la terre, la valeur de crête du courant de court-circuit (p. ex. de la ligne L2) peut être exprimée par:

$$i_{\mathrm{p2EL2}} = \kappa \sqrt{2} I_{\mathrm{k2EL2\max PFO}}^{*} + \sqrt{2} I_{\mathrm{k2EL2PF}}^{*} \tag{64}$$

où

$I_{\mathrm{k2EL2\max PFO}}^{*}$ est le courant de court-circuit entre phases initial maximal sans influence des courants des groupes de production avec convertisseur grande capacité, calculé selon la Formule (51);

$I_{\mathrm{k2EL2PF}}^{*}$ est la contribution des groupes de production avec convertisseur grande capacité, calculée conformément à la Formule (51).

Le facteur $\kappa$ doit être calculé conformément à 8.1 selon la configuration du réseau.

## 8.4 Court-circuit monophasé

Pour un court-circuit monophasé, la valeur de crête du courant de court-circuit peut être exprimée par:

<!-- PAGE_BREAK -->

$$ i_{p1} = \kappa \sqrt{2} I_{k1\max PFO}^{\prime\prime} + \sqrt{2} I_{k1PF}^{\prime\prime} \tag{65} $$

où

$I_{k1\max PFO}^{\prime\prime}$ est le courant de court-circuit monophasé initial maximal sans influence des courants des groupes de production avec convertisseur grande capacité, calculé selon la Formule (55);

$I_{k1PF}^{\prime\prime}$ est la contribution des groupes de production avec convertisseur grande capacité, calculée conformément à la Formule (55).

Le facteur $\kappa$ doit être calculé conformément à 8.1 selon la configuration du réseau.

# 9 Calcul du courant symétrique coupé

## 9.1 Court-circuit triphasé

### 9.1.1 Courant symétrique coupé de machines synchrones

Pour un court-circuit proche de l'alternateur, dans le cas d'un court-circuit à alimentation unique comme sur les Figures 8b, 8c et 8d, ou de multiples courts-circuits à alimentation unique comme sur la Figure 9, la décroissance vers le courant de court-circuit symétrique coupé d'un alternateur synchrone est prise en compte par le facteur $\mu$ conformément à la Formule (67).

$$ I_{\mathrm{b}} = \mu \cdot I_{\mathrm{kmax}}^{\prime\prime} \tag{66} $$

Le facteur $\mu$ dépend du retard minimal $t_{\mathrm{min}}$ et du rapport $I_{\mathrm{kG}}^{\prime} / I_{\mathrm{rG}}$, où $I_{\mathrm{rG}}$ est le courant assigné d'alternateur. Les valeurs de $\mu$ dans la Formule (67) s'appliquent au cas où les machines synchrones sont excitées par des excitateurs rotatifs ou par des excitateurs à convertisseur statique (dans la mesure où, pour les dispositifs à excitation statiques, le retard minimal $t_{\mathrm{min}}$ est inférieur à 0,25 s et où la tension maximale d'excitation est inférieure à 1,6 fois la tension d'excitation de charge assignée). Pour tous les autres cas, prendre $\mu = 1$, si la valeur exacte n'est pas connue.

> **NOTE** La composante alternative du courant en cas de courts-circuits proches de l'alternateur peut décroître plus rapidement que la composante continue. L'amplitude de la composante alternative du courant dépend des conditions de fonctionnement de l'alternateur avant le court-circuit; la décroissance de la composante alternative dépend des constantes de temps subtransitoire et transitoire, la décroissance de la composante continue de la constante de temps de l'armature. En conséquence, la composante continue peut être supérieure pendant une certaine période temporelle à la valeur de crête de la composante alternative. Dans ce cas, le courant de défaut affiche un zéro de courant retardé. Afin d'évaluer si le matériel de production peut traiter ce courant, les composantes alternative et continue du courant de court-circuit doivent être calculées en tenant compte des réactances synchrone, transitoire et subtransitoire, des constantes de temps transitoire et subtransitoire, de la résistance d'arc du disjoncteur ainsi que des conditions de fonctionnement avant le court-circuit.

<!-- PAGE_BREAK -->

$$\mu = 0{,}84 + 0{,}26\,\mathrm{e}^{-0{,}26\, I_{\mathrm{kG}}'' / I_{\mathrm{rG}}} \quad \text{pour } t_{\min} = 0{,}02 \text{ s}$$

$$\mu = 0{,}71 + 0{,}51\,\mathrm{e}^{-0{,}30\, I_{\mathrm{kG}}'' / I_{\mathrm{rG}}} \quad \text{pour } t_{\min} = 0{,}05 \text{ s} \tag{67}$$

$$\mu = 0{,}62 + 0{,}72\,\mathrm{e}^{-0{,}32\, I_{\mathrm{kG}}'' / I_{\mathrm{rG}}} \quad \text{pour } t_{\min} = 0{,}10 \text{ s}$$

$$\mu = 0{,}56 + 0{,}94\,\mathrm{e}^{-0{,}38\, I_{\mathrm{kG}}'' / I_{\mathrm{rG}}} \quad \text{pour } t_{\min} \geq 0{,}25 \text{ s}$$

Si $I_{\mathrm{kG}}'' / I_{\mathrm{rG}}$ n'est pas supérieur à 2, appliquer $\mu = 1$ pour toutes les valeurs du retard minimal $t_{\min}$. Le facteur $\mu$ peut également être obtenu à partir de la Figure 13. Pour les autres valeurs de retard minimal, une interpolation linéaire entre les courbes est acceptable.

La Figure 13 peut être utilisée pour les alternateurs basse tension à excitation "compound" avec un retard minimal $t_{\min}$ qui ne dépasse pas 0,1 s. Le calcul des courants basse tension coupés après un retard $t_{\min}$ supérieur à 0,1 s n'est pas inclus dans la présente norme; les constructeurs d'alternateurs peuvent être en mesure de fournir les informations.

> **[Figura]**: Graphe du facteur $\mu$ (axe vertical, de 0,5 à 1,0) en fonction du rapport $I_{\mathrm{kG}}'' / I_{\mathrm{rG}}$ ou $I_{\mathrm{kM}}'' / I_{\mathrm{rM}}$ (axe horizontal, de 0 à 9), pour un court-circuit triphasé. Quatre courbes décroissantes sont tracées, correspondant aux retards minimaux $t_{\min}$ = 0,02 s, 0,05 s, 0,10 s et ≥ 0,25 s. Pour des valeurs du rapport inférieures à 2, toutes les courbes convergent vers $\mu = 1$. À mesure que le rapport augmente, $\mu$ décroît de façon exponentielle, avec une décroissance d'autant plus prononcée que le retard $t_{\min}$ est grand. La courbe $t_{\min}$ = 0,02 s reste la plus haute, tandis que celle pour $t_{\min} \geq 0{,}25$ s est la plus basse, atteignant environ 0,57 pour un rapport de 9.

| Anglais | Français | | --- | --- | | Minimum time delay | Retard minimal | | Three-phase short circuit or | Court-circuit triphasé ou |

**Figure 13 - Facteur $\mu$ pour le calcul du courant de court-circuit coupé $I_{\mathrm{b}}$**

## 9.1.2 Courant symétrique coupé de machines asynchrones

Le courant de court-circuit symétrique coupé d'une machine asynchrone doit être calculé par la Formule (68) avec le facteur $\mu$ conformément à la Formule (67) ou à la Figure 13 à l'aide de $I_{\mathrm{kM}}'' / I_{\mathrm{rM}}$ (voir Tableau 4) et du facteur $q$.

<!-- PAGE_BREAK -->

$$ I_{\mathrm{b}} = \mu \cdot q \cdot \dot{I}_{\mathrm{kmax}} \tag{68} $$

La Formule (67) doit également être utilisée pour le calcul du courant de court-circuit symétrique coupé de groupes de production éoliens avec alternateur asynchrone, avec $\dot{I}_{\mathrm{kWA}}$.

Le facteur $q$ peut être déterminé en fonction du retard minimal $t_{\mathrm{min}}$ ou peut être pris de la Figure 14.

$$ \begin{aligned} q &= 1{,}03 + 0{,}12 \ln(P_{\mathrm{rM}} / p) \quad \text{pour} \quad t_{\mathrm{min}} = 0{,}02 \text{ s} \\ q &= 0{,}79 + 0{,}12 \ln(P_{\mathrm{rM}} / p) \quad \text{pour} \quad t_{\mathrm{min}} = 0{,}05 \text{ s} \\ q &= 0{,}57 + 0{,}12 \ln(P_{\mathrm{rM}} / p) \quad \text{pour} \quad t_{\mathrm{min}} = 0{,}10 \text{ s} \\ q &= 0{,}26 + 0{,}10 \ln(P_{\mathrm{rM}} / p) \quad \text{pour} \quad t_{\mathrm{min}} \geq 0{,}25 \text{ s} \end{aligned} \tag{69} $$

où

$P_{\mathrm{rM}}$ est la puissance active assignée en MW et $p$ est le nombre de paires de pôles de la machine asynchrone.

Si le calcul de la Formule (69) donne des valeurs de $q$ supérieures à 1, prendre pour hypothèse que $q = 1$.

![Figure 14](img-69.jpeg)

> **[Figura]**: Graph of the factor $q$ (vertical axis, ranging from 0 to 1,0) versus the active power of the motor per pair of poles $P_{\mathrm{rM}}/p$ (horizontal axis, logarithmic scale from 0,01 to 10 MW). Four parallel diagonal lines of positive slope are drawn, each corresponding to a value of the minimum time delay $t_{\mathrm{min}}$: the topmost line corresponds to $t_{\mathrm{min}} = 0{,}02$ s (highest $q$ values), followed by $t_{\mathrm{min}} = 0{,}05$ s, then $t_{\mathrm{min}} = 0{,}10$ s, and the bottommost line corresponds to $t_{\mathrm{min}} \geq 0{,}25$ s (lowest $q$ values). All lines have a positive logarithmic slope, indicating that $q$ increases with increasing motor power per pole pair. The label "Minimum time delay $t_{\mathrm{min}}$" appears in the upper-left area of the graph. The source credit "IEC" appears below the graph.

| Anglais | Français | | --- | --- | | Minimum time delay | Retard minimal | | Active power of the motor per pair of poles | Puissance active du moteur par paire de pôles |

**Figure 14 - Facteur $q$ pour le calcul du courant de court-circuit symétrique coupé de moteurs asynchrones**

<!-- PAGE_BREAK -->

## 9.1.3 Courant symétrique coupé des groupes de production avec alternateur asynchrone à double alimentation

Le courant symétrique coupé des groupes de production avec alternateurs asynchrones à double alimentation peut être calculé selon la Formule (70).

$$ I_{\mathrm{b}} = \mu_{\mathrm{WD}} \cdot I''_{\mathrm{kWD}} \tag{70} $$

avec

$$ \mu_{\mathrm{WD}} = \frac{I_{\mathrm{kWDmax}}}{I''_{\mathrm{kWD}}} \tag{71} $$

$I_{\mathrm{kWDmax}}$ est le courant permanent maximal en cas de court-circuit, donné par le constructeur (voir 11.2.3)

## 9.1.4 Courant symétrique coupé des groupes de production avec convertisseur grande capacité

Le courant symétrique coupé des groupes de production avec convertisseurs grande capacité peut être calculé selon la Formule (72).

$$ I_{\mathrm{b}} = I_{\mathrm{kPFmax}} \tag{72} $$

où

$I_{\mathrm{kPFmax}}$ est le courant de court-circuit permanent maximal, voir 11.2.4.

## 9.1.5 Courant symétrique coupé de réseau d'alimentation

Le courant symétrique coupé des réseaux d'alimentation peut être calculé selon la Formule (73).

$$ I_{\mathrm{b}} = I''_{\mathrm{kmax}} \tag{73} $$

## 9.1.6 Courant symétrique coupé en cas de courts-circuits multiples à alimentation unique

Pour les courts-circuits triphasés multiples à alimentation unique comme représenté sur la Figure 9, le courant symétrique coupé au point de court-circuit peut être calculé par l'addition des contributions individuelles de courant coupé:

$$ I_{\mathrm{b}} = \sum_{i} I_{\mathrm{b}i} \tag{74} $$

Exemple Figure 9:

$$ I_{\mathrm{b}} = I_{\mathrm{bS}} + I_{\mathrm{bT}} + I_{\mathrm{bWF}} + I_{\mathrm{bM}} = \mu \cdot I''_{\mathrm{kS}} + I''_{\mathrm{kT}} + I''_{\mathrm{kWFmax}} + \mu \cdot q \cdot I''_{\mathrm{kM}} \tag{75} $$

où

$I''_{\mathrm{kS}}$, $I''_{\mathrm{kT}}$, $I''_{\mathrm{kWF}}$ et $I''_{\mathrm{kM}}$ sont prises comme contributions à $I''_{\mathrm{kmax}}$ au point de court-circuit.

Tout d'abord, le courant de court-circuit maximal est calculé, puis les courants partiels dans les branches où les disjoncteurs sont situés.

<!-- PAGE_BREAK -->

## 9.1.7 Courant symétrique coupé en cas de court-circuit à alimentation multiple

Dans le cas d'un court-circuit à alimentation multiple, $I_{\mathrm{b}}$ peut être calculé par:

$$I_{\mathrm{b}} = I_{\mathrm{kmax}}^{\prime\prime} \tag{76}$$

Les courants calculés avec la Formule (76) sont supérieurs aux courants de court-circuit symétriques coupés réels. Pour augmenter la précision, la Formule (77) peut être utilisée.

$$\begin{aligned} \underline{I}_{\mathrm{b}} = {} & \underline{I}_{\mathrm{kmax}}^{\prime\prime} - \sum_{i} \frac{\underline{Z}_{\mathrm{GK}i} \cdot \underline{I}_{\mathrm{kG}i}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{i}) \cdot \underline{I}_{\mathrm{kG}i}^{\prime\prime} - \sum_{j} \frac{\underline{Z}_{\mathrm{M}j} \cdot \underline{I}_{\mathrm{kM}j}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{j} q_{j}) \cdot \underline{I}_{\mathrm{kM}j}^{\prime\prime} \\ & - \sum_{k} \frac{\underline{Z}_{\mathrm{SK}k} \cdot \underline{I}_{\mathrm{kS}k}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{k}) \cdot \underline{I}_{\mathrm{kS}k}^{\prime\prime} - \sum_{l} \frac{\underline{Z}_{\mathrm{SOK}l} \cdot \underline{I}_{\mathrm{kSOl}}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{l}) \cdot \underline{I}_{\mathrm{kSOl}}^{\prime\prime} \tag{77}\\ & - \sum_{m} \frac{\underline{Z}_{\mathrm{WA}m} \cdot \underline{I}_{\mathrm{kWA}m}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{m}) \cdot \underline{I}_{\mathrm{kWA}m}^{\prime\prime} - \sum_{n} \frac{\underline{Z}_{\mathrm{WD}n} \cdot \underline{I}_{\mathrm{kWD}n}^{\prime\prime}}{c U_{\mathrm{n}} / \sqrt{3}} \cdot (1 - \mu_{n}) \cdot \underline{I}_{\mathrm{kWD}n}^{\prime\prime} \end{aligned}$$

où

$\mu_{i}, \mu_{j}, \mu_{k}, \mu_{l}, \mu_{m}$ sont calculés par la Formule (67);

$\mu_{n}$ est calculé par la Formule (71);

$q_{j}$ est calculé par la Formule (69);

$c U_{\mathrm{n}} / \sqrt{3}$ est la source de tension équivalente au point de court-circuit;

$\underline{Z}_{\mathrm{GK}i}$ est l'impédance de court-circuit corrigée de la $i^{\text{ème}}$ machine synchrone;

$\underline{Z}_{\mathrm{M}i}$ est l'impédance de court-circuit du $i^{\text{ème}}$ moteur asynchrone;

$\underline{Z}_{\mathrm{SK}k}$ est l'impédance de court-circuit corrigée du $k^{\text{ième}}$ groupe de production avec changeur de prise en charge;

$\underline{Z}_{\mathrm{SOK}l}$ est l'impédance de court-circuit corrigée du $l^{\text{ème}}$ groupe de production sans changeur de prise en charge;

$\underline{Z}_{\mathrm{WA}m}$ est l'impédance de court-circuit du $m^{\text{ième}}$ groupe de production éolien avec alternateur asynchrone;

$\underline{Z}_{\mathrm{WD}n}$ est l'impédance de court-circuit du $n^{\text{ième}}$ groupe de production éolien avec alternateur à double alimentation;

$\underline{I}_{\mathrm{kG}i}^{\prime\prime}, \underline{I}_{\mathrm{kM}j}^{\prime\prime}$ sont les contributions du $i^{\text{ème}}$ alternateur synchrone ou du $j^{\text{ième}}$ moteur asynchrone;

$\underline{I}_{\mathrm{kS}k}^{\prime\prime}, \underline{I}_{\mathrm{kSOl}}^{\prime\prime}$ sont les contributions du $k^{\text{ième}}$ groupe de production avec changeur de prise en charge ou du $l^{\text{ième}}$ groupe de production sans changeur de prise en charge;

$\underline{I}_{\mathrm{kWA}m}^{\prime\prime}, \underline{I}_{\mathrm{kWD}n}^{\prime\prime}$ sont les contributions du $m^{\text{ième}}$ groupe de production éolien avec alternateur asynchrone ou du $n^{\text{ième}}$ groupe de production éolien avec alternateur asynchrone à double alimentation;

$c$ est le facteur de tension conformément au Tableau 1 ($c_{\mathrm{max}}$).

Les courants de court-circuit partiels et les impédances de la Formule (77) doivent être associés au niveau de tension $U_{\mathrm{n}}$, auquel le courant de court-circuit est calculé.

Si $\mu_{j} = 1$, prendre $1 - \mu_{j} q_{j} = 0$, indépendamment de la valeur $q_{j}$.

<!-- PAGE_BREAK -->

## 9.2 Courts-circuits dissymétriques

Les courants de court-circuit coupés sont, par hypothèse, égaux aux courants de court-circuit initiaux:

$$ I_{\mathrm{b2}} = I_{\mathrm{k2max}}^{\prime\prime} \tag{78} $$

$$ I_{\mathrm{b2E}} = I_{\mathrm{k2Emax}}^{\prime\prime} \tag{79} $$

$$ I_{\mathrm{b1}} = I_{\mathrm{k1max}}^{\prime\prime} \tag{80} $$

NOTE En cas de courts-circuits proches de l'alternateur, la décroissance du flux dans l'alternateur n'est pas prise en compte.

## 10 Composante continue des courants de court-circuit

La composante continue maximale $i_{\mathrm{DC}}$ du courant de court-circuit peut être calculée avec suffisamment de précision par la Formule (81).

$$ i_{\mathrm{DC}} = \sqrt{2} \cdot I_{\mathrm{k}}^{\prime\prime} \cdot \mathrm{e}^{-2\pi \cdot f \cdot t \cdot R/X} \tag{81} $$

où

$I_{\mathrm{k}}^{\prime\prime}$ est le courant de court-circuit symétrique initial;

$f$ est la fréquence nominale;

$t$ est la durée;

$R/X$ est le rapport d'impédance selon 8.1 ou les rapports selon les méthodes a) et c) décrites en 8.1.

Il convient d'utiliser la bonne résistance $R_{\mathrm{G}}$ de l'armature de l'alternateur, et non $R_{\mathrm{Gf}}$.

Les groupes de production avec convertisseur grande capacité sont négligés dans le calcul de la composante continue du courant de court-circuit.

Pour les réseaux à branches en parallèle à alimentation multiple ou simple, le rapport $R/X$ ou $X/R$ doit être déterminé par la méthode c) de 8.1. Selon le produit $f \cdot t$, où $f$ est la fréquence et $t$ est le temps, il convient d'utiliser la fréquence équivalente $f_{\mathrm{c}}$ comme suit:

| $f \cdot t$ | $<1$ | $<2{,}5$ | $<5$ | $<12{,}5$ | | --- | --- | --- | --- | --- | | $f_{\mathrm{c}}/f$ | 0,27 | 0,15 | 0,092 | 0,055 |

Par exemple, la composante continue du courant de court-circuit est utilisée pour calculer le courant asymétrique coupé $I_{\mathrm{basyn}}$ (valeur efficace) selon la Formule (82).

$$ I_{\mathrm{basyn}} = \sqrt{I_{\mathrm{b}}^{2} + i_{\mathrm{DC}}^{2}} = I_{\mathrm{b}} \sqrt{1 + \left(\frac{i_{\mathrm{DC}}}{I_{\mathrm{b}}}\right)^{2}} \tag{82} $$

où

$I_{\mathrm{b}}$ est le courant symétrique coupé;

$i_{\mathrm{DC}}$ est la composante continue d'un courant de court-circuit en fonction du retard minimal, voir la Formule (81).

<!-- PAGE_BREAK -->

# 11 Calcul du courant de court-circuit permanent

## 11.1 Généralités

Le calcul du courant de court-circuit permanent $I_{\text{k}}$ est moins précis que le calcul du courant de court-circuit initial $I_{\text{k}}''$.

## 11.2 Court-circuit triphasé

### 11.2.1 Courant de court-circuit permanent d'un alternateur synchrone ou d'un groupe de production

#### 11.2.1.1 Généralités

Pour des courts-circuits triphasés proches d'un alternateur alimentés directement par un seul alternateur synchrone ou un seul groupe de production conformément à la Figure 8b ou la Figure 8d, le courant de court-circuit permanent $I_{\text{k}}$ dépend du réseau d'excitation, de l'action du régulateur de tension et des influences de saturation.

Les machines synchrones (alternateurs, moteurs ou compensateurs) à excitation statique en bout d'arbre ne participent pas à $I_{\text{k}}$ dans le cas d'un court-circuit aux bornes de la machine, mais elles participent à $I_{\text{k}}$ s'il y a une impédance entre les bornes et le point de court-circuit. Une contribution est également donnée si, dans le cas d'un groupe de production, le court-circuit apparaît du côté haute tension du transformateur de groupe (voir Figure 8d).

Tous les autres cas doivent être traités conformément à 11.2.7.

#### 11.2.1.2 Courant de court-circuit permanent maximal

Pour le calcul du courant de court-circuit permanent maximal, l'alternateur synchrone peut être réglé à l'excitation maximale.

$$I_{\text{kmax}} = \lambda_{\max} \cdot I_{\text{rG}} \tag{83}$$

Pour les réseaux à excitation statique alimentés par les bornes de l'alternateur et un court-circuit aux bornes, la tension de champ s'effondre quand la tension aux bornes s'effondre, c'est pourquoi dans ce cas, prendre $\lambda_{\max} = \lambda_{\min}$.

Pour calculer $I_{\text{kmax}}$ ou $I_{\text{kmin}}$, le facteur $c_{\max}$ ou $c_{\min}$ est pris dans le Tableau 1.

$\lambda_{\max}$ peut être obtenu à partir des Figures 15 ou 16 pour les turboalternateurs ou les alternateurs à pôles saillants. La réactance saturée $x_{\text{dsat}}$ est la réciproque du rapport de court-circuit sans charge saturé.

Les courbes $\lambda_{\max}$ de la série 1 sont fondées sur la plus forte tension d'excitation possible prise égale à 1,3 fois l'excitation assignée à la charge assignée et au facteur de puissance pour turboalternateur (Figure 15a) ou à 1,6 fois la tension d'excitation assignée pour les alternateurs à pôles saillants (Figure 16a).

Les courbes $\lambda_{\max}$ de la série 2 sont fondées sur la plus forte tension d'excitation possible prise égale à 1,6 fois l'excitation assignée à la charge assignée et au facteur de puissance pour turboalternateur (Figure 15b) ou à 2,0 fois la tension d'excitation assignée pour les alternateurs à pôles saillants (Figure 16b).

Les courbes $\lambda_{\max}$ de la série 1 ou de la série 2 peuvent également être appliquées dans le cas d'une excitation statique en bout d'arbre, si le court-circuit est du côté haute tension du transformateur de groupe d'un groupe de production ou dans le réseau, et si la tension

<!-- PAGE_BREAK -->

d'excitation maximale est choisie par rapport à la rupture partielle de la tension aux bornes de l'alternateur pendant le court-circuit.

NOTE Le calcul des courbes $\lambda_{\text{max}}$ est possible au moyen de la Formule (87) de l'IEC TR 60909-1:2002, en tenant compte du fait que $I''_{\text{kG}}/I_{\text{rG}} = \lambda_{\text{max}}$ est valable pour les rapports $I''_{\text{kG}}/I_{\text{rG}} \leq 2$. Ceci se produit dans le cas d'un court-circuit éloigné de l'alternateur.

> **[Figura]**: Figure 15a shows a graph of the factor $\lambda$ (y-axis, ranging from 0 to 2.8) versus the three-phase short-circuit ratio $I''_{\text{kG}}/I_{\text{rG}}$ (x-axis, ranging from 0 to 8) for Series 1. Two families of curves are shown: $\lambda_{\text{max}}$ (upper curves, increasing and concave) and $\lambda_{\text{min}}$ (lower dashed curves). Each family contains multiple curves parameterized by $x''_{d\text{sat}}$ values of 1.2, 1.4, 1.6, 1.8, 2.0, and 2.2. The $\lambda_{\text{max}}$ curves rise steeply at low ratios and flatten at higher ratios, while the $\lambda_{\text{min}}$ curves remain near zero for low ratios and rise gently.

![Figure 15a](img-70.jpeg)

> **[Figura]**: Figure 15b shows a graph identical in structure to Figure 15a but for Series 2, with $\lambda$ (y-axis, 0 to 2.8) versus $I''_{\text{kG}}/I_{\text{rG}}$ (x-axis, 0 to 8). It similarly displays $\lambda_{\text{max}}$ (upper solid curves) and $\lambda_{\text{min}}$ (lower dashed curves), parameterized by $x''_{d\text{sat}}$ values of 1.2, 1.4, 1.6, 1.8, 2.0, and 2.2. The overall shape and behavior of the curves is analogous to Series 1, with slight differences in the curve magnitudes reflecting the different machine series.

![Figure 15b](img-71.jpeg)

**Figure 15a - Facteurs $\lambda_{\text{min}}$ et $\lambda_{\text{max}}$ des séries 1** &emsp; **Fig. 15b - Facteurs $\lambda_{\text{min}}$ et $\lambda_{\text{max}}$ des séries 2**

| Anglais | Français | | --- | --- | | Max | Max | | Min | Min | | Three-phase short-circuit ratio | Rapport de court-circuit triphasé |

**Figure 15 - Facteurs $\lambda_{\text{min}}$ et $\lambda_{\text{max}}$ pour turboalternateurs**

<!-- PAGE_BREAK -->

> **[Figura]**: Two side-by-side graphs (Figure 16a - Série 1, Figure 16b - Série 2) plotting the factor $\lambda$ (vertical axis, range 0 to 5.5) against the three-phase short-circuit ratio $I_{\text{kG}} / I_{\text{rG}}$ (horizontal axis, range 0 to 8). Each graph contains two families of curves: an upper family labeled $\lambda_{\text{max}}$ (with parametric curves for $x_{\text{dst}}$ values of 0.6, 0.8, 1.0, 1.2, 1.7, and 2.0, rising steeply and then flattening) and a lower dashed/dotted curve labeled $\lambda_{\text{min}}$ (rising slowly from 0). The curves are monotonically increasing. The x-axis label reads "Three-phase short-circuit ratio $I_{\text{kG}} / I_{\text{rG}}$". Both graphs are marked IEC at the lower right.

**Figure 16a - Facteurs $\lambda_{\text{min}}$ et $\lambda_{\text{max}}$ des séries 1** &emsp; **Fig. 16b - Facteurs $\lambda_{\text{min}}$ et $\lambda_{\text{max}}$ des séries 2**

| Anglais | Français | | --- | --- | | Max | Max | | Min | Min | | Three-phase short-circuit ratio | Rapport de court-circuit triphasé |

**Figure 16 - Facteurs $\lambda_{\text{min}}$ et $\lambda_{\text{max}}$ pour les alternateurs à pôles saillants**

## 11.2.1.3 Courant de court-circuit permanent minimal

Pour le courant de court-circuit permanent minimal dans le cas d'un court-circuit à alimentation unique provenant d'un alternateur ou d'un groupe de production conformément aux Figures 8b et 8c, il est pris pour hypothèse que l'excitation constante à vide (le régulateur de tension n'est pas efficace) de la machine synchrone est:

$$I_{\text{kmin}} = \lambda_{\text{min}} \cdot I_{\text{rG}} \tag{84}$$

$\lambda_{\text{min}}$ peut être obtenu à partir de la Figure 15 et de la Figure 16. Dans le cas du courant de court-circuit permanent minimal, introduire $c = c_{\text{min}}$, conformément au Tableau 1.

Le calcul du courant de court-circuit permanent minimal dans un court-circuit proche d'un alternateur, alimenté par un ou plusieurs alternateurs analogues et fonctionnant en parallèle avec excitation "compound", s'effectue comme suit:

$$I_{\text{kmin}} = \frac{c_{\text{min}} \cdot U_{\text{n}}}{\sqrt{3} \cdot Z_{\text{k}}} \tag{85}$$

Pour la réactance effective des alternateurs, introduire:

$$X_{\text{dP}} = \frac{U_{\text{rG}}}{\sqrt{3} \cdot I_{\text{kP}}} \tag{86}$$

<!-- PAGE_BREAK -->

$I_{\mathrm{kP}}$ est le courant de court-circuit permanent d'un alternateur au niveau d'un court-circuit triphasé aux bornes. Il convient d'obtenir la valeur auprès du constructeur.

## 11.2.2 Courant de court-circuit permanent de moteur ou d'alternateur asynchrone

Conformément à la Formule (105) du Tableau 4, le courant de court-circuit permanent d'un moteur/alternateur asynchrone est nul dans le cas d'un court-circuit triphasé aux bornes, Figure 9 et Formule (89).

## 11.2.3 Courant de court-circuit permanent de groupe de production éolien avec alternateur asynchrone à double alimentation

Les courants de court-circuit permanents $I_{\mathrm{kWDmax}}$ et $I_{\mathrm{kWDmin}}$ doivent être donnés par le constructeur.

## 11.2.4 Courant de court-circuit permanent de groupe de production éolien avec convertisseur grande capacité

Les courants de court-circuit permanents $I_{\mathrm{kPFmax}}$ et $I_{\mathrm{kPFmin}}$ doivent être donnés par le constructeur.

## 11.2.5 Courant de court-circuit permanent de réseau d'alimentation

Le courant de court-circuit permanent est égal au courant de court-circuit initial.

$$ I_{\mathrm{k}} = I_{\mathrm{k}}'' \tag{87} $$

## 11.2.6 Courant de court-circuit permanent en cas de multiples courts-circuits à alimentation unique

Le courant de court-circuit permanent au point de court-circuit peut être calculé par la somme des contributions des courants de court-circuit permanents individuels:

$$ I_{\mathrm{k}} = \sum_{i} I_{\mathrm{k}i} \tag{88} $$

Exemple Figure 9:

$$ I_{\mathrm{k}} = I_{\mathrm{kS}} + I_{\mathrm{kT}} + I_{\mathrm{kWF}} = \lambda I_{\mathrm{rGt}} + I_{\mathrm{kT}}'' + I_{\mathrm{kWF}} \tag{89} $$

$\lambda$ ($\lambda_{\max}$ ou $\lambda_{\min}$) se trouve sur la Figure 15 et la Figure 16. $I_{\mathrm{rGt}}$ est le courant assigné de l'alternateur synchrone rapporté au côté de haute tension (voir 7.1.1) du transformateur de groupe de la Figure 9.

Dans le cas de réseaux d'alimentation ou de réseaux d'alimentation en série avec transformateurs (voir Figure 9) $I_{\mathrm{k}} = I_{\mathrm{k}}''$ est valable (court-circuit éloigné d'un alternateur).

## 11.2.7 Courant de court-circuit permanent de courts-circuits à alimentation multiple

Le courant de court-circuit permanent peut être calculé approximativement par:

$$ I_{\mathrm{kmax}} = I_{\mathrm{bMO}} \tag{90} $$

<!-- PAGE_BREAK -->

$$ I_{\text{kmin}} = I_{\text{kmin}}'' \tag{91} $$

$I_{\text{bMO}}$ est calculé conformément à 9.1 sans l'influence des moteurs/alternateurs asynchrones selon 7.1.2.

Les Formules (90) et (91) sont valables dans le cas de courts-circuits éloignés ou proches de l'alternateur.

## 11.3 Courts-circuits dissymétriques

Dans tous les cas de courts-circuits dissymétriques, la décroissance de flux dans l'alternateur n'est pas prise en compte et il convient d'utiliser les formules suivantes:

$$ I_{\text{k2}} = I_{\text{k2}}'' \tag{92} $$

$$ I_{\text{k2E}} = I_{\text{k2E}}'' \tag{93} $$

$$ I_{\text{kE2E}} = I_{\text{kE2E}}'' \tag{94} $$

$$ I_{\text{k1}} = I_{\text{k1}}'' \tag{95} $$

Dans le cas des courts-circuits permanents maximal ou minimal, le facteur de tension $c_{\text{max}}$ resp. $c_{\text{min}}$ selon le Tableau 1 doit être appliqué, voir 7.1.2.

## 12 Courts-circuits de transformateur du côté basse tension, si une phase est ouverte côté haute tension

Lorsque des fusibles sont utilisés comme protection d'entrée du côté haute tension des transformateurs de réseau, un court-circuit du côté secondaire peut conduire un fusible à interrompre le courant avant que les autres fusibles haute tension ou qu'un disjoncteur n'éliminent le court-circuit. Cela peut conduire à une situation où les courants de court-circuit partiels sont trop faibles pour déclencher un autre dispositif de protection, particulièrement dans le cas de courants de court-circuit minimaux. Les matériels électriques peuvent être en surcharge à cause de la durée du court-circuit.

La Figure 17 décrit cette situation avec des courts-circuits symétriques et dissymétriques avec mise à la terre au point de court-circuit F.

<!-- PAGE_BREAK -->

> **[Figura]**: Schéma unifilaire d'un réseau avec un transformateur Dyn5 alimenté par une source Q (tension $U_{nQ}$, courant $I''_{kQ}$). Du côté haute tension (HV), les trois phases L1, L2, L3 traversent un jeu de fusibles (fuses), dont l'un est ouvert (phase L1 ouverte). Les courants partiels $I''_{kL2HV}$ et $I''_{kL3HV}$ circulent dans les phases L2 et L3 côté HV vers le transformateur T (couplage Dyn5). Du côté basse tension (LV), les phases L1, L2, L3 et le neutre N(E) alimentent une ligne (Line) jusqu'au point de court-circuit F, où les courants $I''_{kL1}$, $I''_{kL2}$, $I''_{kL3}$ et $I''_{kN}$ sont représentés. Le système basse tension est caractérisé par la tension nominale $U_n$. Le neutre est mis à la terre côté BT.

**Figure 17 - Courts-circuits au secondaire des transformateurs, si une phase (fusible) est ouverte du côté haute tension d'un transformateur Dyn5**

| Anglais | Français | | --- | --- | | Fuses | Fusibles | | Low-voltage system | Système basse tension | | Short-circuit location F | Point de court-circuit F |

Les courants de court-circuit $I''_{\mathrm{kL1}}$, $I''_{\mathrm{kL2}}$, $I''_{\mathrm{kL3}}$ et $I''_{\mathrm{kN}}$ du côté basse tension du transformateur de la Figure 17 peuvent être calculés en utilisant la Formule (96) avec la source de tension équivalente $c U_{\mathrm{n}} / \sqrt{3}$ au point de court-circuit F. Les courants de court-circuit partiels $I''_{\mathrm{kL2HV}} = I''_{\mathrm{kL3HV}}$ du côté haute tension de la Figure 17 peuvent également être calculés avec la Formule (96) en utilisant différentes valeurs pour le facteur $\alpha$. Dans tous les cas, $I''_{\mathrm{k}\nu}$ est égal à $I_{\mathrm{k}\nu}$, puisque les courts-circuits sont des courts-circuits éloignés de l'alternateur (voir 3.16 et Figure 1).

$$I''_{\mathrm{k}\nu} = \alpha \cdot \frac{c U_{\mathrm{n}}}{\sqrt{3} \cdot \left| Z_{\mathrm{Qt}} + K_{\mathrm{T}} Z_{\mathrm{T}} + Z_{\mathrm{L}} + \beta \cdot \left(K_{\mathrm{T}} Z_{(0)\mathrm{T}} + Z_{(0)\mathrm{L}}\right) \right|} \tag{96}$$

où

$\nu$ représente L1, L2, L3, N(E) du côté basse-tension et L2 HV, L3 HV du côté haute tension;

$Z_{\mathrm{Qt}} + K_{\mathrm{T}} Z_{\mathrm{T}} + Z_{\mathrm{L}}$ est l'impédance résultante dans le réseau direct du côté BT ($Z_{\mathrm{T}} = Z_{\mathrm{TLV}}$);

$K_{\mathrm{T}} Z_{(0)\mathrm{T}} + Z_{(0)\mathrm{L}}$ est l'impédance résultante dans le réseau homopolaire du côté BT;

$\alpha, \beta$ sont les facteurs donnés au Tableau 3.

Tout court-circuit entre phases sans mise à la terre provoque des courants plus faibles que les courants assignés, c'est pourquoi ce cas n'est pas pris en compte au Tableau 3.

Aucun courant de court-circuit des côtés basse ou haute tension du transformateur de la Figure 17 n'est supérieur au courant de court-circuit symétrique ou dissymétrique le plus élevé dans le cas d'une alimentation HT intacte (voir Figure 7). C'est pourquoi la Formule (96) est normalement intéressante pour le calcul des courants de court-circuit minimaux (voir Tableau 1 pour $c = c_{\min}$, et 7.1.1).

<!-- PAGE_BREAK -->

**Tableau 3 - Facteurs $\alpha$ et $\beta$ pour le calcul des courants de court-circuit au moyen de la Formule (96), rapport de transformation assigné $t_{\mathrm{r}} = U_{\mathrm{rTHV}}/U_{\mathrm{rTLV}}$**

| Court-circuit en F (voir Figure 17) | Court-circuit triphasé | Court-circuit entre phases avec mise à la terre | Court-circuit entre phases avec mise à la terre | Court-circuit monophasé | | :--- | :---: | :---: | :---: | :---: | | Lignes affectées du côté basse tension | L1, L2, L3<br>L1, L2, L3, N(E) | L1, L3, E(N) | L1, L2, N(E)<br>L2, L3, N(E) | L2, N(E)<sup>a</sup> | | Facteur $\beta$ | 0 | 2 | 0,5 | 0,5 | | Facteur $\alpha$ (LV) pour les courants $I_{\mathrm{kL1}}''$ | 0,5 | 1,5 | - | - | | $I_{\mathrm{kL2}}''$ | 1,0 | - | 1,5 | 1,5 | | $I_{\mathrm{kL3}}''$ | 0,5 | 1,5 | - | - | | $I_{\mathrm{kN}}''$ | - | 3,0 | 1,5 | 1,5 | | Facteur $\alpha$ (HV) pour les courants $I_{kv}''$ | $\dfrac{1}{t_{\mathrm{r}}} \cdot \dfrac{\sqrt{3}}{2}$ | $\dfrac{1}{t_{\mathrm{r}}} \cdot \dfrac{\sqrt{3}}{2}$ | $\dfrac{1}{t_{\mathrm{r}}} \cdot \dfrac{\sqrt{3}}{2}$ | $\dfrac{1}{t_{\mathrm{r}}} \cdot \dfrac{\sqrt{3}}{2}$ | | $I_{\mathrm{kL2HV}}'' = I_{\mathrm{kL3HV}}''$ | | | | |

<sup>a</sup> En cas de courts-circuits monophasés L1, E(N) ou L3, E(N), les faibles courants qui en résultent sont stipulés par les impédances de circuit ouvert du transformateur. Ils peuvent être négligés.

## 13 Court-circuit aux bornes des moteurs asynchrones

Dans le cas de courts-circuits triphasés et entre phases aux bornes de moteurs asynchrones, les courants de court-circuit partiels $I_{\mathrm{kM}}''$, $i_{\mathrm{pM}}$, $I_{\mathrm{bM}}$ et $I_{\mathrm{kM}}$ sont évalués comme représenté dans le Tableau 4. L'influence des moteurs sur le courant de court-circuit monophasé ne peut être négligée en cas de systèmes mis à la terre. Prendre les impédances des moteurs avec $Z_{(1)\mathrm{M}} = Z_{(2)\mathrm{M}} = Z_{\mathrm{M}}$ et $Z_{(0)\mathrm{M}}$. Si le nœud du moteur n'est pas mis à la terre, l'impédance homopolaire devient $Z_{(0)\mathrm{M}} = \infty$.

<!-- PAGE_BREAK -->

**Tableau 4 - Calcul des courants de court-circuit des moteurs asynchrones dans le cas d'un court-circuit aux bornes**

| Court-circuit | Court-circuit triphasé | Court-circuit entre phases | Court-circuit monophasé | | :--- | :--- | :--- | :--- | | **Courant de court-circuit symétrique initial** | $I_{k3M}'' = \dfrac{c U_n}{\sqrt{3} \cdot Z_M}$ (97) | $I_{k2M}'' = \dfrac{\sqrt{3}}{2} \cdot I_{k3M}''$ (98) | Voir Article 10 | | **Valeur de crête du courant de court-circuit** | $i_{p3M} = \kappa_M \sqrt{2} \cdot I_{k3M}''$ (99) | $i_{p2M} = \dfrac{\sqrt{3}}{2} \cdot i_{p3M}$ (100) | $i_{p1M} = \kappa_M \sqrt{2} \cdot I_{k1M}''$ (101) | | | Moteurs haute tension :<br>$\kappa_M = 1{,}65$ (correspondant à $R_M/X_M = 0{,}15$) pour puissance de moteur par paire de pôles $< 1\text{ MW}$<br>$\kappa_M = 1{,}75$ (correspondant à $R_M/X_M = 0{,}10$) pour puissance de moteur par paire de pôles $\ge 1\text{ MW}$<br>Groupes de moteurs basse tension avec câbles de liaison : $\kappa_M = 1{,}3$ (correspondant à $R_M/X_M = 0{,}42$) | | | | **Courant de court-circuit symétrique coupé** | $I_{b3M} = \mu q \cdot I_{k3M}''$ (102) | $I_{b2M} \approx \dfrac{\sqrt{3}}{2} \cdot I_{k3M}''$ (103) | $I_{b1M} \approx I_{k1M}''$ (104) | | | $\mu$ conformément à la Formule (67) ou à la Figure 13, avec $I_{kM}''/I_{rM}$<br>$q$ conformément à la Formule (69) ou à la Figure 14. | | | | **Courant de court-circuit permanent** | $I_{k3M} = 0$ (105) | $I_{k2M} \approx \dfrac{\sqrt{3}}{2} \cdot I_{k3M}''$ (106) | $I_{k1M} \approx I_{k1M}''$ (107) |

## 14 Intégrale de Joule et courant de court-circuit thermique équivalent

L'intégrale de Joule $\int i^2 \, dt$ est une mesure de l'énergie générée dans l'élément résistif du réseau par le courant de court-circuit. Dans la présente norme, elle est calculée en utilisant un facteur $m$ pour l'effet calorifique fonction du temps de la composante continue du courant de court-circuit et un facteur $n$ pour l'effet calorifique fonction du temps de la composante alternative du courant de court-circuit pour un court-circuit individuel (voir les Figures 18 et 19).

$$\int_{0}^{T_k} i^{2} \, dt = \left(I_{k}''\right)^{2} \cdot (m + n) \cdot T_k = I_{th}^{2} \cdot T_k \tag{108}$$

Le courant de court-circuit thermique équivalent est :

$$I_{th} = I_{k}'' \sqrt{m + n} \tag{109}$$

Pour une suite de $i$ courants de court-circuit successifs individuels triphasés, la formule suivante doit être utilisée pour le calcul de l'intégrale de Joule ou du courant de court-circuit thermique équivalent.

$$\int i^{2} \, dt = \sum_{i} \left(I_{ki}''\right)^{2} (m_i + n_i) \cdot T_{ki} = I_{th}^{2} \cdot T_k \tag{110}$$

$$I_{th} = \sqrt{\frac{\int i^{2} \, dt}{T_k}} \tag{111}$$

<!-- PAGE_BREAK -->

avec

$$T_{\mathbf{k}} = \sum_{i} T_{\mathbf{k}i} \tag{112}$$

où

- $I''_{\mathbf{k}i}$ est le courant de court-circuit initial triphasé pour chaque court-circuit; - $I_{\mathrm{th}}$ est l'équivalent thermique du courant de court-circuit; - $m_{i}$ est le facteur pour l'effet thermique de la composante continue pour chaque court-circuit; - $n_{i}$ est le facteur pour l'effet thermique de la composante alternative pour chaque court-circuit; - $T_{\mathbf{k}i}$ est la durée du courant de court-circuit pour chaque court-circuit; - $T_{\mathbf{k}}$ est la somme de la durée du courant de court-circuit pour chaque courant de court-circuit, voir la Formule (112).

Il convient que l'intégrale de Joule et que le courant de court-circuit thermique équivalent soient toujours donnés avec la durée du court-circuit à laquelle ils sont associés.

> **[Figura]**: Graphique log-linéaire intitulé "Figure 18" représentant le facteur $m$ (axe vertical, de 0 à 2) en fonction du produit $f \cdot T_{\mathbf{k}}$ (axe horizontal, échelle logarithmique de 0,5 à 500). Le graphique contient une famille de courbes paramétrées par la valeur du facteur $\kappa$, allant de $\kappa = 1{,}1$ (courbe la plus basse, décroissance très rapide) jusqu'à $\kappa = 1{,}95$ (courbe la plus haute, décroissance la plus lente). Toutes les courbes sont décroissantes : pour de faibles valeurs de $f \cdot T_{\mathbf{k}}$, $m$ est élevé (proche de 2 pour $\kappa = 1{,}95$), et tend vers 0 lorsque $f \cdot T_{\mathbf{k}}$ augmente. Les courbes intermédiaires correspondent à $\kappa = 1{,}2$; $1{,}3$; $1{,}4$; $1{,}5$; $1{,}6$; $1{,}7$; $1{,}8$; $1{,}9$. La mention *IEC* figure en bas à droite du graphique.

**Figure 18 - Facteur $m$ pour l'effet calorifique de la composante continue du courant de court-circuit (pour la programmation, la formule de calcul de $m$ est donnée à l'Annexe A)**

<!-- PAGE_BREAK -->

> **[Figura]**: Graph of factor $n$ (y-axis, ranging from 0 to 1) versus short-circuit duration $T_\mathbf{k}$ (x-axis, logarithmic scale from 0,01 to 10 s). Multiple curves are plotted, each corresponding to a different value of the ratio $\dot{I}_{\mathbf{k}} / I_{\mathbf{k}}$ = 1; 1,25; 1,5; 2; 2,5; 3; 4; 5; 6; 8; 10. For $\dot{I}_{\mathbf{k}} / I_{\mathbf{k}} = 1$, the factor $n$ remains at 1 across all durations. As the ratio increases, the curves descend more steeply, showing that $n$ decreases with increasing short-circuit duration and increasing ratio. The curves are monotonically decreasing from left to right.

**Figure 19 - Facteur $n$ pour l'effet calorifique de la composante alternative du courant de court-circuit (pour la programmation, la formule de calcul de $n$ est donnée à l'Annexe A)**

Les facteurs $m_i$ sont obtenus de la Figure 18 à l'aide de $f \cdot T_{\text{k}i}$ et du facteur $\kappa$ dérivé en 8.1. Les facteurs $n_i$ sont obtenus de la Figure 19 à l'aide de $T_{\text{k}i}$ et du quotient $\dot{I}_{\mathbf{k}i} / I_{\mathbf{k}i}$, où $I_{\mathbf{k}i}$ est le courant de court-circuit permanent pour chaque court-circuit.

Si un certain nombre de courts-circuits se produisent séparés par un faible intervalle de temps, l'intégrale de Joule résultante est la somme des intégrales de Joule des courants de court-circuit individuels, comme indiqué dans la Formule (110).

Pour les réseaux de distribution (courts-circuits éloignés des alternateurs), habituellement $n = 1$ peut être utilisé.

Pour les courts-circuits éloignés des alternateurs avec une durée de court-circuit assignée de 0,5 s ou plus, il est permis de prendre $m + n = 1$.

Si l'intégrale de Joule ou le courant de court-circuit thermique équivalent doivent être calculés pour les courts-circuits dissymétriques, remplacer $\dot{I}_{\mathbf{k}i}$ par les courants de court-circuit dissymétriques correspondants.

NOTE &nbsp; Pour le calcul de l'intégrale de Joule ou du courant de court-circuit thermique équivalent dans les systèmes alternatifs triphasés, le courant de court-circuit triphasé peut être décisif.

Quand un circuit est protégé par des fusibles ou des disjoncteurs limiteurs de courant, leur intégrale de Joule peut limiter la valeur ci-dessous à celle calculée conformément aux Formules (108) ou (110). Dans ce cas, l'intégrale de Joule est déterminée à partir des caractéristiques du dispositif limiteur de courant.

<!-- PAGE_BREAK -->

# Annexe A (normative)

## Formules pour le calcul des facteurs $m$ et $n$

Le facteur $m$ de la Figure 18 est donné par:

$$ m = \frac{1}{2 f T_{\mathrm{k}} \ln(\kappa - 1)} \cdot \left[ \mathrm{e}^{4 f T_{\mathrm{k}} \ln(\kappa - 1)} - 1 \right] $$

Le facteur $n$ de la Figure 19 est donné par:

$$ \frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} = 1: \quad n = 1 $$

$$ \frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} \ge 1{,}25: $$

$$ \begin{aligned} n = \frac{1}{\left(I_{\mathrm{k}}'' / I_{\mathrm{k}}\right)^{2}} \cdot \Bigg[ 1 &+ \frac{T_{\mathrm{d}}'}{20 T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-20 T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} - \frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}}\right)^{2} \\ &+ \frac{T_{\mathrm{d}}'}{2 T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-2 T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}} - 1\right)^{2} \\ &+ \frac{T_{\mathrm{d}}'}{5 T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-10 T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} - \frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}}\right) \\ &+ \frac{2 T_{\mathrm{d}}'}{T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}} - 1\right)^{2} \\ &+ \frac{T_{\mathrm{d}}'}{5{,}5 T_{\mathrm{k}}} \cdot \left(1 - \mathrm{e}^{-11 T_{\mathrm{k}} / T_{\mathrm{d}}'}\right) \cdot \left(\frac{I_{\mathrm{k}}''}{I_{\mathrm{k}}} - \frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}}\right) \cdot \left(\frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}} - 1\right) \Bigg] \end{aligned} $$

où

$$ \frac{I_{\mathrm{k}}'}{I_{\mathrm{k}}} = \frac{I_{\mathrm{k}}'' / I_{\mathrm{k}}}{0{,}88 + 0{,}17 \cdot I_{\mathrm{k}}'' / I_{\mathrm{k}}} $$

$$ T_{\mathrm{d}}' = \frac{3{,}1\,\mathrm{s}}{I_{\mathrm{k}}' / I_{\mathrm{k}}} $$

<!-- PAGE_BREAK -->

# Annexe B (informative)

## Matrices d'admittance nodale et d'impédance nodale

La matrice d'admittance nodale pour un réseau direct avec $n$ nœuds présente la structure $n \times n$ suivante :

$$ \underline{\mathbf{Y}}_{(1)} = \begin{pmatrix} \underline{Y}_{(1)11} & \underline{Y}_{(1)12} & \cdots & \underline{Y}_{(1)1i} & \cdots & \underline{Y}_{(1)1n} \\ \underline{Y}_{(1)21} & \underline{Y}_{(1)22} & \cdots & \underline{Y}_{(1)2i} & \cdots & \underline{Y}_{(1)2n} \\ \vdots & & \ddots & \vdots & \ddots & \vdots \\ \underline{Y}_{(1)i1} & \underline{Y}_{(1)i2} & \cdots & \underline{Y}_{(1)ii} & \cdots & \underline{Y}_{(1)in} \\ \vdots & & \ddots & \vdots & \ddots & \vdots \\ \underline{Y}_{(1)n1} & \underline{Y}_{(1)n2} & \cdots & \underline{Y}_{(1)ni} & \cdots & \underline{Y}_{(1)nn} \end{pmatrix} $$

L'admittance mutuelle entre les nœuds $i$ et $j$ est la somme des admittances de court-circuit du matériel électrique (voir l'Article 6) entre les nœuds $i$ et $j$ (voir Figure B.1) :

$$ \underline{Y}_{(1)ij} = \sum_{\ell=1}^{m} \frac{1}{\underline{Z}_{(1)ij,\ell}} $$

Les auto-admittances du nœud $i$ (et l'analogie pour les autres nœuds) sont la somme négative des admittances dans la $i^{\text{ème}}$ ligne et la somme négative des admittances de court-circuit du matériel électrique entre les nœuds $i$ et le nœud de référence 0 du réseau direct :

$$ \underline{Y}_{(1)ii} = - \sum_{\substack{j=1 \\ j \neq i}}^{n} \underline{Y}_{(1)ij} - \sum_{s=1}^{k} \frac{1}{\underline{Z}_{(1)i0,s}} $$

La structure de la matrice nodale pour le réseau inverse et le réseau homopolaire est similaire.

> **[Figura]**: Schéma électrique illustrant la formulation de la matrice d'admittance nodale. Deux nœuds $i$ et $j$ sont représentés en haut, reliés entre eux par $m$ impédances de séquence directe en parallèle ($\underline{Z}_{(1)ij,1}$ à $\underline{Z}_{(1)ij,m}$, chacune symbolisée par un bloc avec le symbole « ~ »). Du nœud $i$ partent également $k$ impédances vers le nœud de référence $0(1)$ en bas ($\underline{Z}_{(1)i0,1}$ à $\underline{Z}_{(1)i0,k}$, représentées par des résistances variables). De même, du nœud $j$ partent des impédances analogues vers le nœud de référence $0(1)$. Le nœud de référence $0(1)$ est matérialisé par une barre horizontale en bas du schéma.

**Figure B.1 - Formulation de la matrice d'admittance nodale**

<!-- PAGE_BREAK -->

La matrice d'impédance nodale pour le réseau direct est la matrice inverse de la matrice d'admittance nodale pour le réseau direct avec la structure $n \times n$ suivante.

$$ \underline{\mathbf{Z}}_{(1)} = \underline{\mathbf{Y}}_{(1)}^{-1} = \begin{bmatrix} \underline{Z}_{(1)11} & \underline{Z}_{(1)12} & \cdots & \underline{Z}_{(1)1i} & \cdots & \underline{Z}_{(1)1n} \\ \underline{Z}_{(1)21} & \underline{Z}_{(1)22} & \cdots & \underline{Z}_{(1)2i} & \cdots & \underline{Z}_{(1)2n} \\ \vdots & \vdots & \ddots & \vdots & \ddots & \vdots \\ \underline{Z}_{(1)i1} & \underline{Z}_{(1)i2} & \cdots & \underline{Z}_{(1)ii} & \cdots & \underline{Z}_{(1)in} \\ \vdots & \vdots & \ddots & \vdots & \ddots & \vdots \\ \underline{Z}_{(1)n1} & \underline{Z}_{(1)n2} & \cdots & \underline{Z}_{(1)ni} & \cdots & \underline{Z}_{(1)nn} \end{bmatrix} $$

Les impédances nodales du réseau inverse et du réseau homopolaire se trouvent de la même manière:

$$ \underline{\mathbf{Z}}_{(2)} = \underline{\mathbf{Y}}_{(2)}^{-1} $$

$$ \underline{\mathbf{Z}}_{(0)} = \underline{\mathbf{Y}}_{(0)}^{-1} $$

Un exemple est donné dans la Figure B.2 avec les impédances du Tableau B.1.

> **[Figura]**: Single-line diagram of a 110 kV example network. On the left, a power station unit S consists of a synchronous generator G (3~) connected through transformer T1 to busbar A. Busbar A is connected to busbar Q via two parallel overhead lines L1 and L2 at 110 kV. From busbar A, transformer T2 feeds busbar B, where a motor group (M, 3~) is connected. From busbar Q, transformer T3 feeds busbar C, where a wind farm with PF units is connected. Busbar Q also connects to an external network represented by a hatched box on the right. All components are labeled with their respective identifiers (G, T1, T2, T3, L1, L2, A, B, C, Q). The source is marked IEC.

| **Anglais** | **Français** | | --- | --- | | Power station unit S | Groupe de production S | | Motor group | Groupe de moteurs | | Wind farm with PF units | Parc éolien avec unités PF |

**Figure B.2 - Exemple**

<!-- PAGE_BREAK -->

### Tableau B.1 - Impédances de matériel électrique rapportées au côté 110 kV

| Matériel | Réseau direct | Réseau inverse | Réseau homopolaire | | :--- | :--- | :--- | :--- | | **Q** | $Z_{Q}$ | $Z_{(2)Q} = Z_{Q}$ | $Z_{(0)Q}$ | | **S** | $Z_{SK} = K_{S}\!\left(r_{T1}^{2}\,Z_{G} + Z_{T1HV}\right)$ | $Z_{(2)SK} = Z_{SK}$ | $Z_{(0)SK} = K_{S}Z_{(0)T1HV}$ | | **M** | $Z_{Mt} = r_{T2}^{2}\,Z_{M}$ | $Z_{(2)Mt} = Z_{Mt}$ | $Z_{(0)Mt} = \infty$ | | **PF** | $Z_{PFt} = \infty$ | $Z_{(2)PFt}$ | $Z_{(0)PFt}^{\,a}$ | | **T2** | $Z_{T2K} = K_{T}Z_{T2HV}$ | $Z_{(2)T2K} = Z_{T2K}$ | $Z_{(0)T2K} = K_{T}Z_{(0)T2}$ | | **T3** | $Z_{T3K} = K_{T}Z_{T3HV}$ | $Z_{(2)T3K} = Z_{T3K}$ | $Z_{(0)T3K} = K_{T}Z_{(0)T3}$ | | **L1** | $Z_{L1}$ | $Z_{(2)L1} = Z_{L1}$ | $Z_{(0)L1}$ | | **L2** | $Z_{L2}$ | $Z_{(2)L2} = Z_{L2}$ | $Z_{(0)L2}$ |

*^a Dépend du groupe de vecteurs du transformateur.*

---

Matrice d'admittance nodale pour le réseau direct:

$$ \mathbf{Y}_{(1)} = \begin{bmatrix} -\dfrac{1}{Z_{L1}} - \dfrac{1}{Z_{L2}} - \dfrac{1}{Z_{T2K}} - \dfrac{1}{Z_{SK}} & \dfrac{1}{Z_{L1}} + \dfrac{1}{Z_{L2}} & \dfrac{1}{Z_{T2K}} & 0 \\[6pt] \dfrac{1}{Z_{L1}} + \dfrac{1}{Z_{L2}} & -\dfrac{1}{Z_{L1}} - \dfrac{1}{Z_{L2}} - \dfrac{1}{Z_{T3K}} - \dfrac{1}{Z_{Q}} & 0 & \dfrac{1}{Z_{T3K}} \\[6pt] \dfrac{1}{Z_{T2K}} & 0 & -\dfrac{1}{Z_{T2K}} - \dfrac{1}{Z_{Mt}} & 0 \\[6pt] 0 & \dfrac{1}{Z_{T3K}} & 0 & -\dfrac{1}{Z_{T3K}} \end{bmatrix} $$

Matrice d'admittance nodale pour le réseau inverse:

$$ \mathbf{Y}_{(2)} = \begin{bmatrix} -\dfrac{1}{Z_{(2)L1}} - \dfrac{1}{Z_{(2)L2}} - \dfrac{1}{Z_{(2)T2K}} - \dfrac{1}{Z_{(2)SK}} & \dfrac{1}{Z_{(2)L1}} + \dfrac{1}{Z_{(2)L2}} & \dfrac{1}{Z_{(2)T2K}} & 0 \\[6pt] \dfrac{1}{Z_{(2)L1}} + \dfrac{1}{Z_{(2)L2}} & -\dfrac{1}{Z_{(2)L1}} - \dfrac{1}{Z_{(2)L2}} - \dfrac{1}{Z_{(2)T3K}} - \dfrac{1}{Z_{(2)Q}} & 0 & \dfrac{1}{Z_{(2)T3K}} \\[6pt] \dfrac{1}{Z_{(2)T2K}} & 0 & -\dfrac{1}{Z_{(2)T2K}} - \dfrac{1}{Z_{(2)Mt}} & 0 \\[6pt] 0 & \dfrac{1}{Z_{(2)T3K}} & 0 & -\dfrac{1}{Z_{(2)T3K}} - \dfrac{1}{Z_{(2)PFt}} \end{bmatrix} $$

Matrice d'admittance nodale pour le réseau homopolaire:

$$ \mathbf{Y}_{(0)} = \begin{bmatrix} -\dfrac{1}{Z_{(0)L1}} - \dfrac{1}{Z_{(0)L2}} - \dfrac{1}{Z_{(0)T2K}} - \dfrac{1}{Z_{(0)SK}} & \dfrac{1}{Z_{(0)L1}} + \dfrac{1}{Z_{(0)L2}} & \dfrac{1}{Z_{(0)T2K}} & 0 \\[6pt] \dfrac{1}{Z_{(0)L1}} + \dfrac{1}{Z_{(0)L2}} & -\dfrac{1}{Z_{(0)L1}} - \dfrac{1}{Z_{(0)L2}} - \dfrac{1}{Z_{(0)T3K}} - \dfrac{1}{Z_{(0)Q}} & 0 & \dfrac{1}{Z_{(0)T3K}} \\[6pt] \dfrac{1}{Z_{(0)T2K}} & 0 & -\dfrac{1}{Z_{(0)T2K}} & 0 \\[6pt] 0 & \dfrac{1}{Z_{(0)T3K}} & 0 & -\dfrac{1}{Z_{(0)T3K}} - \dfrac{1}{Z_{(0)PFt}} \end{bmatrix} $$

<!-- PAGE_BREAK -->

Les impédances de court-circuit des réseaux direct, inverse et homopolaire sont les éléments en diagonale négatifs $\underline{Z}_{(1)ii}$, $\underline{Z}_{(2)ii}$, et $\underline{Z}_{(0)ii}$ des matrices d'impédance nodale:

$$\underline{Z}_{(1)} = -\underline{Z}_{(1)ii}$$

$$\underline{Z}_{(2)} = -\underline{Z}_{(2)ii}$$

$$\underline{Z}_{(0)} = -\underline{Z}_{(0)ii}$$

<!-- PAGE_BREAK -->

# Bibliographie

IEC 60050-151:2001, Vocabulaire Electrotechnique International - Partie 151: Dispositifs électriques et magnétiques

IEC 60050-195:1998, Vocabulaire Electrotechnique International - Partie 195: Mise à la terre et protection contre les chocs électriques IEC 60050-195:1998/AMD1:2001

IEC 60865-1, Courants de court-circuit - Calcul des effets - Partie 1: Définitions et méthodes de calcul

IEC 62428, Énergie électrique - Composantes modales dans les systèmes a.c. triphasés - Grandeurs et transformations

IEC 60949, Calcul des courants de court-circuit admissibles au plan thermique, tenant compte des effets d'un échauffement non adiabatique

IEC 60986, Limites de température de court-circuit des câbles électriques de tensions assignées de $6\,\mathrm{kV}$ ($U_{\mathrm{m}} = 7{,}2\,\mathrm{kV}$) à $30\,\mathrm{kV}$ ($U_{\mathrm{m}} = 36\,\mathrm{kV}$)

<!-- PAGE_BREAK -->

<!-- PAGE_BREAK -->

```markdown

```

<!-- PAGE_BREAK -->

INTERNATIONAL ELECTROTECHNICAL COMMISSION

3, rue de Varembé PO Box 131 CH-1211 Geneva 20 Switzerland

Tel: +41 22 919 02 11 Fax: +41 22 919 03 00 info@iec.ch www.iec.ch