2023-12-05; ABOGADO MORALES, ALFONSO; SENERGY MX, SE CH AM GT

IEC

IEC 60909-3

Edition 3.0 2009-03

# INTERNATIONAL STANDARD

# NORME INTERNATIONALE

Short-circuit currents in three-phase AC systems -
Part 3: Currents during two separate simultaneous line-to-earth short circuits and partial short-circuit currents flowing through earth

Courants de court-circuit dans les réseaux triphasés à courant alternatif -
Partie 3: Courants durant deux courts-circuits monophasés simultanés séparés à la terre et courants de court-circuit partiels s'écoulant à travers la terre

![img-0.jpeg](img-0.jpeg)

<!-- PAGE_BREAK -->

![img-1.jpeg](img-1.jpeg)

# THIS PUBLICATION IS COPYRIGHT PROTECTED

Copyright © 2009 IEC, Geneva, Switzerland

All rights reserved. Unless otherwise specified, no part of this publication may be reproduced or utilized in any form or by any means, electronic or mechanical, including photocopying and microfilm, without permission in writing from either IEC or IEC's member National Committee in the country of the requester.

If you have any questions about IEC copyright or have an enquiry about obtaining additional rights to this publication, please contact the address below or your local IEC member National Committee for further information.

Droits de reproduction réservés. Sauf indication contraire, aucune partie de cette publication ne peut être reproduite ni utilisée sous quelque forme que ce soit et par aucun procédé, électronique ou mécanique, y compris la photocopie et les microfilms, sans l'accord écrit de la CEI ou du Comité national de la CEI du pays du demandeur.

Si vous avez des questions sur le copyright de la CEI ou si vous désirez obtenir des droits supplémentaires sur cette publication, utilisez les coordonnées ci-après ou contactez le Comité national de la CEI de votre pays de résidence.

IEC Central Office
3, rue de Varembé
CH-1211 Geneva 20
Switzerland
Email: inmail@iec.ch
Web: www.iec.ch

# About the IEC

The International Electrotechnical Commission (IEC) is the leading global organization that prepares and publishes International Standards for all electrical, electronic and related technologies.

# About IEC publications

The technical content of IEC publications is kept under constant review by the IEC. Please make sure that you have the latest edition, a corrigenda or an amendment might have been published.

- Catalogue of IEC publications: www.iec.ch/searchpub
The IEC on-line Catalogue enables you to search by a variety of criteria (reference number, text, technical committee,...). It also gives information on projects, withdrawn and replaced publications.
- IEC Just Published: www.iec.ch/online_news/justpub
Stay up to date on all new IEC publications. Just Published details twice a month all new publications released. Available on-line and also by email.
- Electropedia: www.electropedia.org
The world's leading online dictionary of electronic and electrical terms containing more than 20 000 terms and definitions in English and French, with equivalent terms in additional languages. Also known as the International Electrotechnical Vocabulary online.
- Customer Service Centre: www.iec.ch/webstore/custserv
If you wish to give us your feedback on this publication or need further assistance, please visit the Customer Service Centre FAQ or contact us:
Email: csc@iec.ch
Tel.: +41 22 919 02 11
Fax: +41 22 919 03 00

# A propos de la CEI

La Commission Electrotechnique Internationale (CEI) est la première organisation mondiale qui élabore et publie des normes internationales pour tout ce qui a trait à l'électricité, à l'électronique et aux technologies apparentées.

# A propos des publications CEI

Le contenu technique des publications de la CEI est constamment revu. Veuillez vous assurer que vous possédez l'édition la plus récente, un corrigendum ou amendement peut avoir été publié.

- Catalogue des publications de la CEI: www.iec.ch/searchpub/cur_fut-f.htm
Le Catalogue en ligne de la CEI vous permet d'effectuer des recherches en utilisant différents critères (numéro de référence, texte, comité d'études,...). Il donne aussi des informations sur les projets et les publications retirées ou remplacées.
- Just Published CEI: www.iec.ch/online_news/justpub
Restez informé sur les nouvelles publications de la CEI. Just Published détaille deux fois par mois les nouvelles publications parues. Disponible en ligne et aussi par email.
- Electropedia: www.electropedia.org
Le premier dictionnaire en ligne au monde de termes électroniques et électriques. Il contient plus de 20 000 termes et définitions en anglais et en français, ainsi que les termes équivalents dans les langues additionnelles. Egalement appelé Vocabulaire Electrotechnique International en ligne.
- Service Clients: www.iec.ch/webstore/custserv/custserv_entry-f.htm
Si vous désirez nous donner des commentaires sur cette publication ou si vous avez des questions, visitez le FAQ du Service clients ou contactez-nous:
Email: csc@iec.ch
Tél.: +41 22 919 02 11
Fax: +41 22 919 03 00

<!-- PAGE_BREAK -->

IEC

IEC 60909-3

Edition 3.0 2009-02

# INTERNATIONAL STANDARD

# NORME INTERNATIONALE

Short-circuit currents in three-phase AC systems -
Part 3: Currents during two separate simultaneous line-to-earth short circuits and partial short-circuit currents flowing through earth

Courants de court-circuit dans les réseaux triphasés à courant alternatif -
Partie 3: Courants durant deux courts-circuits monophasés simultanés séparés à la terre et courants de court-circuit partiels s'écoulant à travers la terre

INTERNATIONAL
ELECTROTECHNICAL
COMMISSION

COMMISSION
ELECTROTECHNIQUE
INTERNATIONALE

PRICE CODE
CODE PRIX
XA

ICS 17.220.01; 29.240.20
ISBN 978-2-88910-328-7

© Registered trademark of the International Electrotechnical Commission
Marque déposée de la Commission Electrotechnique Internationale

<!-- PAGE_BREAK -->

# CONTENTS

FOREWORD...5
1 Scope and object...7
2 Normative references...8
3 Terms and definitions...8
4 Symbols...10
5 Calculation of currents during two separate simultaneous line-to-earth short circuits...12
5.1 Initial symmetrical short-circuit current...12
5.1.1 Determination of $M_{(1)}$ and $M_{(2)}$...12
5.1.2 Simple cases of two separate simultaneous line-to-earth short circuits...13
5.2 Peak short-circuit current, symmetrical short circuit breaking current and steady-state short-circuit current...13
5.3 Distribution of the currents during two separate simultaneous line-to-earth short circuits...14
6 Calculation of partial short-circuit currents flowing through earth in case of an unbalanced short circuit...14
6.1 General...14
6.2 Line-to-earth short circuit inside a station...15
6.3 Line-to-earth short circuit outside a station...16
6.4 Line-to-earth short circuit in the vicinity of a station...18
6.4.1 Earth potential $U_{\text{ETn}}$ at the tower $n$ outside station B...19
6.4.2 Earth potential of station B during a line-to earth short circuit at the tower $n$...19
7 Reduction factor for overhead lines with earth wires...20
8 Calculation of current distribution and reduction factor in case of cables with metallic sheath or shield earthed at both ends...21
8.1 Overview...21
8.2 Three-core cable...22
8.2.1 Line-to-earth short circuit in station B...22
8.2.2 Line-to-earth short circuit on the cable between station A and station B...23
8.3 Three single-core cables...26
8.3.1 Line-to-earth short circuit in station B...26
8.3.2 Line-to-earth short circuit on the cable between station A and station B...26
Annex A (informative) Example for the calculation of two separate simultaneous line-to-earth short-circuit currents...30
Annex B (informative) Examples for the calculation of partial short-circuit currents through earth...33
Annex C (informative) Example for the calculation of the reduction factor $r_1$ and the current distribution through earth in case of a three-core cable...43
Annex D (informative) Example for the calculation of the reduction factor $r_3$ and the current distribution through earth in case of three single-core cables...48

<!-- PAGE_BREAK -->

Figure 1 - Driving point impedance $\underline{Z}_\mathrm{P}$ of an infinite chain, composed of the earth wire impedance $\underline{Z}_\mathrm{Q} = \underline{Z}'_\mathrm{Q} d_\mathrm{T}$ and the footing resistance $R_\mathrm{T}$ of the towers, with equal distances $d_\mathrm{T}$ between the towers. 9

Figure 2 - Driving point impedance $\underline{Z}_{Pn}$ of a finite chain with $n$ towers, composed of the earth wire impedance $\underline{Z}_\mathrm{Q} = \underline{Z}'_\mathrm{Q} d_\mathrm{T}$, the footing resistance $R_\mathrm{T}$ of the towers, with equal distances $d_\mathrm{T}$ between the towers and the earthing impedance $\underline{Z}_\mathrm{EB}$ of station B from Equation (29). 10

Figure 3 - Characterisation of two separate simultaneous line-to earth short circuits and the currents $\underline{I}'_\mathrm{KEE}$ 12

Figure 4 - Partial short-circuit currents in case of a line-to-earth short circuit inside station B 15

Figure 5 - Partial short-circuit currents in case of a line-to-earth short circuit at a tower T of an overhead line 16

Figure 6 - Distribution of the total current to earth $\underline{I}_\mathrm{ETtot}$ 17

Figure 7 - Partial short-circuit currents in the case of a line-to-earth short circuit at a tower $n$ of an overhead line in the vicinity of station B. 18

Figure 8 - Reduction factor $r$ for overhead lines with non-magnetic earth wires depending on soil resistivity $\rho$ 21

Figure 9 - Reduction factor of three-core power cables 23

Figure 10 - Reduction factors for three single-core power cables 27

Figure A.1 - Two separate simultaneous line-to-earth short circuits on a single fed overhead line (see Table 1) 30

Figure B.1 - Line-to-earth short circuit inside station B - System diagram for stations A, B and C 34

Figure B.2 - Line-to-earth short circuit inside station B - Positive-, negative- and zero-sequence systems with connections at the short-circuit location F within station B 34

Figure B.3 - Line-to-earth short circuit outside stations B and C at the tower T of an overhead line - System diagram for stations A, B and C 36

Figure B.4 - Line-to-earth short circuit outside stations B and C at the tower T of an overhead line - Positive-, negative- and zero-sequence systems with connections at the short-circuit location F 37

Figure B.5 - Earth potentials $u_{\mathrm{ETn}} = U_{\mathrm{ETn}} / U_{\mathrm{ET}}$ with $U_{\mathrm{ET}} = 1{,}912\ \mathrm{kV}$ and $u_{\mathrm{EBn}} = U_{\mathrm{EBn}} / U_{\mathrm{EB}}$ with $U_{\mathrm{EB}} = 0{,}972\ \mathrm{kV}$, if the line-to-earth short circuit occurs at the towers $n = 1, 2, 3, \ldots$ in the vicinity of station B 42

Figure C.1 - Example for the calculation of the cable reduction factor and the current distribution through earth in a 10-kV-network, $U_\mathrm{n} = 10\ \mathrm{kV}$; $c = 1{,}1$; $f = 50\ \mathrm{Hz}$ 44

Figure C.2 - Short-circuit currents and partial short-circuit currents through earth for the example in Figure C.1 45

Figure C.3 - Example for the calculation of current distribution in a 10-kV-network with a short circuit on the cable between A and B (data given in C.2.1 and Figure C.1) 46

Figure C.4 - Line-to-earth short-circuit currents, partial currents in the shield and partial currents through earth 47

Figure D.1 - Example for the calculation of the reduction factor and the current distribution in case of three single-core cables and a line-to-earth short circuit in station B 49

Figure D.2 - Positive-, negative- and zero-sequence system of the network in Figure D.1 with connections at the short-circuit location (station B) 50

Figure D.3 - Current distribution for the network in Figure D.1, depending on the length, $\ell$, of the single-core cables between the stations A and B 51

<!-- PAGE_BREAK -->

Figure D.4 - Example for the calculation of the reduction factors $r_3$ and the current distribution in case of three single-core cables and a line-to-earth short circuit between the stations A and B ...52

Figure D.5 - Positive-, negative- and zero-sequence system of the network in Figure D.4 with connections at the short-circuit location (anywhere between the stations A and B) ...52

Figure D.6 - Current distribution for the cable in Figure D.4 depending on $\ell_{\mathrm{A}}$, $R_{\mathrm{EF}} \rightarrow \infty$ ...54

Figure D.7 - Current distribution for the cable in Figure D.4 depending on $\ell_{\mathrm{A}}$, $R_{\mathrm{EF}} = 5\,\Omega$ ...56

Table 1 - Calculation of initial line-to-earth short-circuit currents in simple cases ...13

Table 2 - Resistivity of the soil and equivalent earth penetration depth ...20

Table C.1 - Results for the example in Figure C.1 ...45

Table C.2 - Results for the example in Figure C.3, $\ell = 5$ km ...47

Table C.3 - Results for the example in Figure C.3, $\ell = 10$ km ...47

<!-- PAGE_BREAK -->

# INTERNATIONAL ELECTROTECHNICAL COMMISSION

# SHORT-CIRCUIT CURRENTS IN THREE-PHASE AC SYSTEMS -

# Part 3: Currents during two separate simultaneous line-to-earth short circuits and partial short-circuit currents flowing through earth

# FOREWORD

1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising all national electrotechnical committees (IEC National Committees). The object of IEC is to promote international co-operation on all questions concerning standardization in the electrical and electronic fields. To this end and in addition to other activities, IEC publishes International Standards, Technical Specifications, Technical Reports, Publicly Available Specifications (PAS) and Guides (hereafter referred to as "IEC Publication(s)"). Their preparation is entrusted to technical committees; any IEC National Committee interested in the subject dealt with may participate in this preparatory work. International, governmental and non-governmental organizations liaising with the IEC also participate in this preparation. IEC collaborates closely with the International Organization for Standardization (ISO) in accordance with conditions determined by agreement between the two organizations.

2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international consensus of opinion on the relevant subjects since each technical committee has representation from all interested IEC National Committees.

3) IEC Publications have the form of recommendations for international use and are accepted by IEC National Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any misinterpretation by any end user.

4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications transparently to the maximum extent possible in their national and regional publications. Any divergence between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in the latter.

5) IEC provides no marking procedure to indicate its approval and cannot be rendered responsible for any equipment declared to be in conformity with an IEC Publication.

6) All users should ensure that they have the latest edition of this publication.

7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and members of its technical committees and IEC National Committees for any personal injury, property damage or other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC Publications.

8) Attention is drawn to the Normative references cited in this publication. Use of the referenced publications is indispensable for the correct application of this publication.

9) Attention is drawn to the possibility that some of the elements of this IEC Publication may be the subject of patent rights. IEC shall not be held responsible for identifying any or all such patent rights.

International Standard IEC 60909-3 has been prepared by IEC technical committee 73: Short-circuit currents.

This International Standard is to be read in conjunction with IEC 60909-0.

This third edition cancels and replaces the second edition published in 2003. This edition constitutes a technical revision.

The main changes with respect to the previous edition are listed below:

- New procedures are introduced for the calculation of reduction factors of the sheaths or shields and in addition the current distribution through earth and the sheaths or shields of three-core cables or of three single-core cables with metallic non-magnetic sheaths or shields earthed at both ends;

- The information for the calculation of the reduction factor of overhead lines with earth wires are corrected and given in the new Clause 7;

<!-- PAGE_BREAK -->

- A new Clause 8 is introduced for the calculation of current distribution and reduction factor of three-core cables with metallic sheath or shield earthed at both ends;
- The new Annexes C and D provide examples for the calculation of reduction factors and current distribution in case of cables with metallic sheath and shield earthed at both ends.

The text of this standard is based on the following documents:

| FDIS | Report on voting |
| --- | --- |
| 73/148/FDIS | 73/149/RVD |

Full information on the voting for the approval of this standard can be found in the report on voting indicated in the above table.

This publication has been drafted in accordance with the ISO/IEC Directives, Part 2.

A list of all parts of the IEC 60909 series, published under the general title Short-circuit currents in three-phase a.c. systems, can be found on the IEC website.

The committee has decided that the contents of this publication will remain unchanged until the maintenance result date indicated on the IEC web site under "http://webstore.iec.ch" in the data related to the specific publication. At this date, the publication will be

- reconfirmed,
- withdrawn,
- replaced by a revised edition, or
- amended.

The contents of the corrigendum of September 2013 have been included in this copy.

<!-- PAGE_BREAK -->

# SHORT-CIRCUIT CURRENTS IN THREE-PHASE AC SYSTEMS -

## Part 3: Currents during two separate simultaneous line-to-earth short circuits and partial short-circuit currents flowing through earth

# 1 Scope and object

This part of IEC 60909 specifies procedures for calculation of the prospective short-circuit currents with an unbalanced short circuit in high-voltage three-phase a.c. systems operating at nominal frequency 50 Hz or 60 Hz, i.e.:

a) currents during two separate simultaneous line-to-earth short circuits in isolated neutral or resonant earthed neutral systems;

b) partial short-circuit currents flowing through earth in case of single line-to-earth short circuit in solidly earthed or low-impedance earthed neutral systems.

The currents calculated by these procedures are used when determining induced voltages or touch or step voltages and rise of earth potential at a station (power station or substation) and the towers of overhead lines.

Procedures are given for the calculation of reduction factors of overhead lines with one or two earth wires.

The standard does not cover:

a) short-circuit currents deliberately created under controlled conditions as in short circuit testing stations, or

b) short-circuit currents in the electrical installations on board ships or aeroplanes, or

c) single line-to-earth fault currents in isolated or resonant earthed systems.

The object of this standard is to establish practical and concise procedures for the calculation of line-to-earth short-circuit currents during two separate simultaneous line-to-earth short circuits and partial short-circuit currents through earth, earth wires of overhead lines and sheaths or shields of cables leading to conservative results with sufficient accuracy. For this purpose, the short-circuit currents are determined by considering an equivalent voltage source at the short-circuit location with all other voltage sources set to zero. Resistances of earth grids in stations or footing resistances of overhead line towers are neglected, when calculating the short-circuit currents at the short-circuit location.

This standard is an addition to IEC 60909-0. General definitions, symbols and calculation assumptions refer to that publication. Special items only are defined or specified in this standard.

The calculation of the short-circuit currents based on the rated data of the electrical equipment and the topological arrangement of the system has the advantage of being possible both for existing systems and for systems at the planning stage. The procedure is suitable for determination by manual methods or digital computation. This does not exclude the use of special methods, for example the super-position method, adjusted to particular circumstances, if they give at least the same precision.

As stated in IEC 60909-0, short-circuit currents and their parameters may also be determined by system tests.

<!-- PAGE_BREAK -->

## 2 Normative references

The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies.

IEC 60909-0:2001, *Short-circuit currents in three-phase a.c. systems - Part 0: Calculation of currents*

IEC/TR 60909-2:2008, *Short-circuit currents in three-phase a.c. systems - Part 2: Data of electrical equipment for short-circuit current calculations*

## 3 Terms and definitions

For the purposes of this document, the following terms and definitions apply.

### 3.1

**two separate simultaneous line-to-earth short circuits**

line-to-earth short circuits at different locations at the same time on different conductors of a three-phase a.c. network having a resonant earthed or an isolated neutral

### 3.2

**initial short-circuit currents during two separate simultaneous line-to-earth short circuits** $I''_{\mathrm{kEE}}$

r.m.s value of the initial short-circuit currents flowing at both short-circuit locations with the same magnitude

### 3.3

**partial short-circuit current through earth** $I_{\mathrm{E}\delta}$

r.m.s. value of the current flowing through earth in a fictive line in the equivalent earth penetration depth $\delta$

NOTE In case of overhead lines remote from the short-circuit location and the earthing system of a station, where the distribution of the current between earthed conductors and earth is nearly constant, the current through earth depends on the reduction factor of the overhead line (Figures 4 and 5). In case of cables with metallic sheaths or shields, earthed at both ends in the stations A and B, current through earth between the stations A and B (Figures 9a) and 10a)), respectively between the short-circuit location and the stations A or B (Figures 9b) and 10b)).

### 3.4

**total current to earth $I_{\mathrm{ETtot}}$ at the short-circuit location on the tower T of an overhead line**

r. m. s. value of the current flowing to earth through the footing resistance of an overhead line tower far away from a station connected with the driving point impedances of the overhead line at both sides, see Figure 5

### 3.5

**total current to earth $I_{\mathrm{EBtot}}$ at the short-circuit location in the station B**

r.m.s. value of the current flowing to earth through the earthing system of a station B (power station or substation) with connected earthed conductors (earth wires of overhead lines or sheaths or shields or armouring of cables or other earthed conductors as for instance metallic water pipes), see Figure 4

### 3.6

**current to earth $I_{\mathrm{ET}n}$**

r.m.s. value of the current flowing to earth causing the potential rise at an overhead line tower $n$ in the vicinity of a station

<!-- PAGE_BREAK -->

## 3.7

### current to earth $I_{\mathrm{EB}n}$

r.m.s. value of the current flowing to earth causing the potential rise $U_{\mathrm{EB}n}$ of a station B, in case of a line-to-earth short circuit at an overhead line tower $n$ in the vicinity of the station B

## 3.8

### reduction factor $r$

for overhead lines, which determines the part of the line-to-earth short-circuit current flowing through the earth remote from the short-circuit location and the earthing systems of the stations

## 3.9

### reduction factor $r_1$

for three-core cables with metallic sheath or shield earthed at both ends

## 3.10

### reduction factor $r_3$

for three single-core cables with metallic sheaths or shields earthed at both ends

## 3.11

### driving point impedance $Z_{\mathrm{P}}$ of an infinite chain

composed of the earth-wire impedance $\underline{Z}_{\mathrm{Q}}$ between two towers with earth return and the footing resistance $R_{\mathrm{T}}$ of the overhead line towers (Figure 1):

$$
\underline{Z}_{\mathrm{P}} = 0{,}5\underline{Z}_{\mathrm{Q}} + \sqrt{(0{,}5\underline{Z}_{\mathrm{Q}})^2 + R_{\mathrm{T}} \underline{Z}_{\mathrm{Q}}} \tag{1}
$$

> **[Figura]**: Schematic diagram of an overhead transmission line showing three equally spaced towers separated by distances $d_{\mathrm{T}}$. An earth wire runs horizontally across the top of all towers, with each span between towers represented by an impedance element $\underline{Z}_{\mathrm{Q}}$. Line conductors are shown below the earth wire. Each tower has a footing resistance $R_{\mathrm{T}}$ connected between the tower base and the earth (shown as a ground symbol with hatching). A dashed horizontal line indicates the equivalent earth penetration depth. On the left side, the driving point impedance $\underline{Z}_{\mathrm{P}}$ is indicated looking into the infinite chain from the left terminal. The label "IEC 160/09" appears at the bottom right.

**Figure 1 - Driving point impedance $\underline{Z}_{\mathrm{P}}$ of an infinite chain, composed of the earth wire impedance $\underline{Z}_{\mathrm{Q}} = \underline{Z}'_{\mathrm{Q}} d_{\mathrm{T}}$ and the footing resistance $R_{\mathrm{T}}$ of the towers, with equal distances $d_{\mathrm{T}}$ between the towers**

The driving point impedance $\underline{Z}_{\mathrm{P}}$ can be assumed constant at a distance from the short-circuit location F longer than the far-from-station distance $D_{\mathrm{F}}$ defined by Equation (19).

## 3.12

### driving point impedance $Z_{\mathrm{P}n}$ of a finite chain

with $n$ towers of an overhead line as given in Figure 2 and with the impedance $\underline{Z}_{\mathrm{EB}}$ at the end, calculated according to Equation (2).

$$
\underline{Z}_{\mathrm{P}n} = \frac{\underline{Z}_{\mathrm{P}} (\underline{Z}_{\mathrm{EB}} + \underline{Z}_{\mathrm{P}}) \underline{k}^n + (\underline{Z}_{\mathrm{P}} - \underline{Z}_{\mathrm{Q}}) (\underline{Z}_{\mathrm{EB}} - \underline{Z}_{\mathrm{P}} + \underline{Z}_{\mathrm{Q}}) \underline{k}^{-n}}{(\underline{Z}_{\mathrm{EB}} + \underline{Z}_{\mathrm{P}}) \underline{k}^n - (\underline{Z}_{\mathrm{EB}} - \underline{Z}_{\mathrm{P}} + \underline{Z}_{\mathrm{Q}}) \underline{k}^{-n}} \tag{2}
$$

<!-- PAGE_BREAK -->

with

$$
\underline{k} = 1 + \frac{\underline{Z}_P}{R_T} \tag{3}
$$

NOTE For $n \to \infty$, Equation (2) is leading to Equation (1). In practical cases, this is true already for $n \approx 10, \ldots, 15$.

> **[Figura]**: Schematic of a finite transmission-line tower chain with $n$ towers numbered $0$ to $n$, spaced equally at distance $d_T$. An earth wire runs horizontally above the towers, with series impedance segments $\underline{Z}_Q$ between each pair of adjacent towers. Each tower has a footing resistance $R_T$ connected between the tower base and the earth (shown as equivalent earth penetration depth). At the right end (station B), the earthing impedance $\underline{Z}_{EB}$ is connected. At the left end, the driving-point impedance $\underline{Z}_{Pn}$ is indicated. The ground surface is represented by a hatched line, and the equivalent earth penetration depth is shown as a dashed line below.

**Figure 2 - Driving point impedance $\underline{Z}_{Pn}$ of a finite chain with $n$ towers, composed of the earth wire impedance $\underline{Z}_Q = \underline{Z}'_Q d_T$, the footing resistance $R_T$ of the towers, with equal distances $d_T$ between the towers and the earthing impedance $\underline{Z}_{EB}$ of station B from Equation (29)**

## 4 Symbols

All equations are written as quantity equations, in which the symbols represent physical quantities possessing both numerical values and dimensions. Symbols of complex quantities are underlined in the text and equations of this standard.

| Symbol | Description |
|---|---|
| $cU_n / \sqrt{3}$ | Equivalent voltage source (IEC 60909-0) |
| $D_F$ | Far-from-station distance (Equation (19)) |
| $d_T$ | Distance between two towers |
| $d_{L1L2}$ | Distance between the line conductors L1 and L2 |
| $d_{Q1Q2}$ | Distance between the earth wires Q1 and Q2 |
| $I_{bEE}$ | Short circuit breaking current in case of two separate simultaneous line-to-earth short circuits |
| $I_E$ | Current flowing to earth ($I_{EA}$, $I_{EB}$, $I_{EC}$ and $I_{ET}$ in the Figures 4, 5, 7) |
| $I_{EBn}$ | Current to earth in station B with a short-circuited tower $n$ in the vicinity of station B (Figure 7) |
| $I_{EBtot}$ | Total current to earth in the station B if a short circuit with earth connection occurs in station B (Figure 4) |
| $I_{ETn}$ | Current to earth at the short-circuited tower $n$ in the vicinity of a station (Figure 7) |
| $I_{ETtot}$ | Total current to earth at a short-circuited tower T far away from stations (see Figure 5) |
| $I''_{kEE}$ | Initial symmetrical short-circuit current in case of two separate simultaneous line-to-earth short circuits |
| $I''_{kE2E}$ | Initial symmetrical short-circuit current flowing to earth in the case of a line-to-line short circuit with earth connection (IEC 60909-0) |

<!-- PAGE_BREAK -->

60909-3 © IEC:2009 - 11 -

| Symbol | Definition |
| --- | --- |
| $I_{E\delta}$ | Partial short-circuit current flowing through earth (for instance in Figure 4: $I_{E\delta A} = r_A \times 3I_{(0)A}$ or in Figure 9b): Current $I_{E\delta A}$ flowing back to the station A according to Equation (45)) |
| $I_Q$ | Earth wire current |
| $I_S$ | Current in the sheath or shield of a cable (in case of three single-core cables: $I_{S1}$, $I_{S2}$ and $I_{S3}$) |
| $I_T$ | Partial short-circuit current through the footing resistance $R_T$ of an overhead line tower |
| $i_{pEE}$ | Peak short-circuit current in case of two separate simultaneous line-to-earth short circuits |
| $M_{(1)}, M_{(2)}$ | Coupling impedances in the positive- and the negative-sequence system |
| $R_{EA}, R_{EB}$ | Resistance of the earth grid in the station A or B |
| $R_{EF}$ | Resistance to earth at the short-circuit location of a cable (Figure 9b) or 10b)) |
| $R_T$ | Footing resistance of an overhead line tower |
| $r$ | Reduction factor for overhead line with earth wires |
| $r_1$ | Reduction factor of the sheath or shield of a three-core cable (Figure 9a)) |
| $r_3$ | Reduction factor of the sheaths or shields of three single core cables (Figure 10a)) |
| $r_Q$ | Earth wire radius |
| $r_S$ | Radius of the metallic sheath or shield of a cable (medium value) |
| $Z_{(1)A}, Z_{(1)B}$ | Positive-sequence short-circuit impedance of a three-phase a.c. system at the connection point A, B (Annex B) |
| $Z_{(0)}$ | Zero-sequence short-circuit impedance of the entire network between the short-circuit locations A and B (admittances between line conductors and earth are disregarded) |
| $Z_{EB}$ | Earthing impedance of a station B according to Equation (29) |
| $Z_{EBtot}$ | Total earthing impedance of a station B according to Equation (17) |
| $Z_{ET}$ | Earthing impedance of the short-circuited tower according to Equation (28) |
| $Z_{ETtot}$ | Total earthing impedance of the short-circuited tower according to Equation (23) |
| $Z_P$ | Driving point impedance of an infinite chain (Equation (1) and Figure 1) |
| $Z_{Pn}$ | Driving point impedance of a finite chain (Equation (2) and Figure 2) |
| $Z_Q = Z'_Q d_T$ | Earth-wire impedance between two towers with earth return |
| $Z'_Q$ | Earth-wire impedance per unit length with earth return |
| $Z'_{QL}$ | Mutual impedance per unit length between earth wire and line conductors with earth return |
| $Z'_S$ | Impedance per unit length of a metallic sheath or shield with earth return |
| $Z'_{SL}$ | Mutual impedance per unit length between the sheath (or the shield) and a core inside the sheath (or the shield) of a cable with earth return |
| $Z_U$ | Input impedance of sheaths, shields or armouring of cables or other metallic pipes or pipelines (Equation (17)) |

<!-- PAGE_BREAK -->

$\delta$ Equivalent earth penetration depth (Equation (36))
$\mu_0$ Magnetic constant, $\mu_0 = 4\pi \times 10^{-7}$ Vs/Am
$\rho$ Resistivity of the soil
$\omega$ Angular frequency, $\omega = 2\pi f$ ( $f = 50\,\mathrm{Hz}$ or $60\,\mathrm{Hz}$ )

# 5 Calculation of currents during two separate simultaneous line-to-earth short circuits

## 5.1 Initial symmetrical short-circuit current

Figure 3 shows the short-circuit current $I_{\mathrm{kEE}}^{\prime\prime}$ during two separate simultaneous line-to-earth short circuits on different line conductors at the locations A and B with a finite distance between them. It is assumed that the locations A and B are far from stations.

> **[Figura]**: Schematic diagram (Figure 3) showing three horizontal line conductors L1, L2, and L3 running from left to right. Two fault locations A and B are marked on conductor L1, separated by a distance labelled "Distance > 0". At each fault location, a downward arrow indicates the short-circuit current $I_{\mathrm{kEE}}^{\prime\prime}$ flowing into the earth, represented by a hatched ground symbol at the bottom. The diagram illustrates two separate simultaneous line-to-earth short circuits on different conductors at locations A and B. Reference: IEC 162/09.

NOTE The direction of current arrows is chosen arbitrarily.

**Figure 3 - Characterisation of two separate simultaneous line-to-earth short circuits and the currents $I_{\mathrm{kEE}}^{\prime\prime}$**

In networks with isolated or with resonant earthed neutral the initial symmetrical short-circuit current $I_{\mathrm{kEE}}^{\prime\prime}$ is calculated with

$$
I_{\mathrm{kEE}}^{\prime\prime} = \frac{3c U_{\mathrm{n}}}{\left| \underline{Z}_{(1)\mathrm{A}} + \underline{Z}_{(2)\mathrm{A}} + \underline{Z}_{(1)\mathrm{B}} + \underline{Z}_{(2)\mathrm{B}} + \underline{M}_{(1)} + \underline{M}_{(2)} + \underline{Z}_{(0)} \right|} \tag{4}
$$

NOTE For derivation of Equation (4) see ITU-T - *Directives concerning protection of telecommunication lines against harmful effects from electric power and electrified railway lines, Volume V: Inducing currents and voltages in power transmission and distribution systems*, 1999.

In case of a far-from-generator short circuit, where $\underline{Z}_{(1)} = \underline{Z}_{(2)}$ and $\underline{M}_{(1)} = \underline{M}_{(2)}$, the initial short-circuit current becomes

$$
I_{\mathrm{kEE}}^{\prime\prime} = \frac{3c U_{\mathrm{n}}}{\left| 2\underline{Z}_{(1)\mathrm{A}} + 2\underline{Z}_{(1)\mathrm{B}} + 2\underline{M}_{(1)} + \underline{Z}_{(0)} \right|} \tag{5}
$$

### 5.1.1 Determination of $\underline{M}_{(1)}$ and $\underline{M}_{(2)}$

The positive- and the negative-sequence coupling impedances $\underline{M}_{(1)}$ and $\underline{M}_{(2)}$ are determined as follows:

<!-- PAGE_BREAK -->

A voltage source is introduced at the short-circuit location A as the only active voltage of the network. If $\underline{I}_{(1)\mathrm{A}}$ and $\underline{I}_{(2)\mathrm{A}}$ are the currents due to this voltage source in the positive- and the negative-sequence system at the short-circuit location A, and if $\underline{U}_{(1)\mathrm{B}}$ and $\underline{U}_{(2)\mathrm{B}}$ are the resulting voltages in the positive- and negative-sequence system at the location B, then

$$
\underline{M}_{(1)} = \frac{\underline{U}_{(1)\mathrm{B}}}{\underline{I}_{(1)\mathrm{A}}} \qquad \underline{M}_{(2)} = \frac{\underline{U}_{(2)\mathrm{B}}}{\underline{I}_{(2)\mathrm{A}}} \tag{6}
$$

The coupling impedances may also be determined at the short-circuit location B instead of A

$$
\underline{M}_{(1)} = \frac{\underline{U}_{(1)\mathrm{A}}}{\underline{I}_{(1)\mathrm{B}}} \qquad \underline{M}_{(2)} = \frac{\underline{U}_{(2)\mathrm{A}}}{\underline{I}_{(2)\mathrm{B}}} \tag{7}
$$

## 5.1.2 Simple cases of two separate simultaneous line-to-earth short circuits

In simple cases, the current $I_{\mathrm{kEE}}''$ can be calculated as shown in Table 1, if $\underline{Z}_{(1)} = \underline{Z}_{(2)}$ and $\underline{M}_{(1)} = \underline{M}_{(2)}$ (far-from-generator short circuit). Equations (8) to (10) are derived from Equation (5). The indices in these equations refer to the relevant impedances in the respective network.

**Table 1 - Calculation of initial line-to-earth short-circuit currents in simple cases**

| | Circuit | Equation |
|---|---|---|
| a) | > **[Figura]**: Single-fed radial network with one source on the left feeding a single line of length $d$ then $f$, with fault locations A and B marked at the line ends; three-phase line (L1, L2, L3) shown above earth return. | Single-fed radial line $$I_{\mathrm{kEE}}'' = \frac{3cU_{\mathrm{n}}}{\left\lvert 6\underline{Z}_{(1)\mathrm{d}} + 2\underline{Z}_{(1)\mathrm{f}} + \underline{Z}_{(0)\mathrm{f}} \right\rvert} \tag{8}$$ |
| b) | > **[Figura]**: Two single-fed radial lines from one source: upper line of length $d$ then $g$ with fault at A (L1/L2/L3), lower line of length $h$ with fault at B (L1/L2/L3); both share the same source bus; earth return shown. | Two single-fed radial lines $$I_{\mathrm{kEE}}'' = \frac{3cU_{\mathrm{n}}}{\left\lvert 6\underline{Z}_{(1)\mathrm{d}} + 2(\underline{Z}_{(1)\mathrm{g}} + \underline{Z}_{(1)\mathrm{h}}) + \underline{Z}_{(0)\mathrm{g}} + \underline{Z}_{(0)\mathrm{h}} \right\rvert} \tag{9}$$ |
| c) | > **[Figura]**: Double-fed single line with sources at both ends; line segments $d$, $f$, $e$ shown left to right with fault locations A and B between segments; three-phase conductors (L1, L2, L3) with earth return. | Double-fed single line $$I_{\mathrm{kEE}}'' = \frac{3cU_{\mathrm{n}}}{\left\lvert \dfrac{6\underline{Z}_{(1)\mathrm{d}}\underline{Z}_{(1)\mathrm{e}} + 2\underline{Z}_{(1)\mathrm{f}}\left(\underline{Z}_{(1)\mathrm{d}} + \underline{Z}_{(1)\mathrm{e}}\right)}{\underline{Z}_{(1)\mathrm{d}} + \underline{Z}_{(1)\mathrm{f}} + \underline{Z}_{(1)\mathrm{e}}} + \underline{Z}_{(0)\mathrm{f}} \right\rvert} \tag{10}$$ |
| The voltage factor, $c$, shall be taken from Table 1 of IEC 60909-0. | | |

## 5.2 Peak short-circuit current, symmetrical short circuit breaking current and steady-state short-circuit current

The peak short-circuit current is calculated according to IEC 60909-0:

<!-- PAGE_BREAK -->

$$
- 14 - \quad 60909-3 \text{ © IEC:2009}
$$

$$
i_{\mathrm{pEE}} = \kappa \sqrt{2} I_{\mathrm{kEE}}^* \tag{11}
$$

For the factor, $\kappa$, the same value is used as in the case of a three-phase short circuit at the locations A or B, whichever is the largest.

If the short circuits can be assumed as far-from-generator short circuits, then

$$
I_{\mathrm{kEE}} = I_{\mathrm{bEE}} = I_{\mathrm{kEE}}^* \tag{12}
$$

## 5.3 Distribution of the currents during two separate simultaneous line-to-earth short circuits

If two separate line-to-earth short circuits occur at the locations A and B, the current through earth can be calculated assuming $\underline{I}_{\mathrm{E5}} = \underline{r} \underline{I}_{\mathrm{kEE}}^*$, with $\underline{I}_{\mathrm{kEE}}^*$ as the only active current source and $\underline{r}$ as the reduction factor of an overhead line with earth wire (Equation 33). For the short circuit at a tower (short-circuit location A or B) far from stations, the current $I_{\mathrm{T}}$ through the footing resistance $R_{\mathrm{T}}$ of the tower is

$$
\underline{I}_{\mathrm{T}} = \underline{r} \underline{I}_{\mathrm{kEE}}^* \frac{\underline{Z}_{\mathrm{P}}}{\underline{Z}_{\mathrm{P}} + 2 R_{\mathrm{T}}} \tag{13}
$$

$\underline{Z}_{\mathrm{P}}$ is the driving point impedance of an infinite chain according to Equation (1).

NOTE Equation (13) can be derived from Figure 6 if $\underline{I}_{\mathrm{ETtot}}$ is replaced by $\underline{r} \cdot \underline{I}_{\mathrm{kEE}}^*$.

In case of two separate line-to-earth short circuits at overhead lines without earth wire (for instance in medium-voltage networks), the current through earth is equal to the short-circuit current $I_{\mathrm{kEE}}^*$.

## 6 Calculation of partial short-circuit currents flowing through earth in case of an unbalanced short circuit

## 6.1 General

The following subclauses deal with partial short-circuit currents flowing through earth and earthed conductors (as earthing systems and earth wires of overhead lines) in the case of a line-to-earth short circuit. This type of short circuit in solidly earthed high-voltage networks is the most frequently occurring unbalanced short circuit. $I_{\mathrm{k1}}^*$ leads to the highest short-circuit current to earth compared with the line-to-line short circuit with earth connection if $Z_{(0)} &gt; Z_{(1)}$ (see Figure 10 of IEC 60909-0 in case of $Z_{(2)} = Z_{(1)}$). For $Z_{(0)} &lt; Z_{(1)}$, the current to earth $I_{\mathrm{kE2E}}^*$ in case of a line-to-line short circuit with earth connection, shall be considered according to IEC 60909-0.

For the calculation of short-circuit currents according to IEC 60909-0, the tower impedances with or without earth wire and the earth grid impedances and other connections to earth shall be disregarded.

The calculation procedure will be considered on a simplified network consisting of three stations A, B and C, and overhead lines with a single circuit and one earth wire. Moreover, it

<!-- PAGE_BREAK -->

is assumed that the stations A, B and C are separated by more than twice the far-from-station distance, $D_{\mathrm{F}}$, according to Equation (19).

## 6.2 Line-to-earth short circuit inside a station

Figure 4 shows a transformer station B with feeders coming in from the stations A and C.

![img-6.jpeg](img-6.jpeg)
Figure 4 - Partial short-circuit currents in case of a line-to-earth short circuit inside station B

The line-to-earth short-circuit current $\underline{I}_{\mathrm{k1}}^{*}$ in Figure 4 is equal to three times the zero-sequence currents flowing to the short-circuit location F:

$$
\underline{I}_{\mathrm{k1}}^{*} = 3\underline{I}_{(0)\mathrm{A}} + 3\underline{I}_{(0)\mathrm{B}} + 3\underline{I}_{(0)\mathrm{C}} \tag{14}
$$

The current $3\underline{I}_{(0)\mathrm{B}}$ is flowing back to the transformer-star point via the earth grid in station B and therefore does not lead to a potential rise at the station B. The currents $3\underline{I}_{(0)\mathrm{A}}$ and $3\underline{I}_{(0)\mathrm{C}}$ are flowing back to the stations A and C through the earth and the earth wires between the station B and the stations A and C. For a far-from-station distance we have (see Figure 4):

$$
3\underline{I}_{(0)\mathrm{A}} = \underline{I}_{\mathrm{E} \delta \mathrm{A}} + \underline{I}_{\mathrm{Q A}} = \underline{r}_{\mathrm{A}} 3\underline{I}_{(0)\mathrm{A}} + (1 - \underline{r}_{\mathrm{A}}) 3\underline{I}_{(0)\mathrm{A}} \tag{15a}
$$

$$
3\underline{I}_{(0)\mathrm{C}} = \underline{I}_{\mathrm{E} \delta \mathrm{C}} + \underline{I}_{\mathrm{Q C}} = \underline{r}_{\mathrm{C}} 3\underline{I}_{(0)\mathrm{C}} + (1 - \underline{r}_{\mathrm{C}}) 3\underline{I}_{(0)\mathrm{C}} \tag{15b}
$$

$\underline{r}_{\mathrm{A}}$ and $\underline{r}_{\mathrm{B}}$ are the reduction factors of the earth wires between B and A and between B and C respectively.

The total current to earth in station B (short-circuit location) is:

$$
\underline{I}_{\mathrm{E B t o t}} = \underline{r}_{\mathrm{A}} 3\underline{I}_{(0)\mathrm{A}} + \underline{r}_{\mathrm{C}} 3\underline{I}_{(0)\mathrm{C}} \tag{16}
$$

The current $\underline{I}_{\mathrm{EBtot}}$ passes the total earthing impedance of station B:

$$
Z_{\mathrm{E B tot}} = \frac{1}{\frac{1}{R_{\mathrm{E B}}} + \sum_{i} \frac{1}{Z_{\mathrm{P} i}} + \sum_{i} \frac{1}{Z_{\mathrm{U} i}}} \tag{17}
$$

<!-- PAGE_BREAK -->

where

$R_{\mathrm{EB}}$ is the resistance of the earth grid in station B;

$\underline{Z}_{\mathrm{P}}$ is the driving point impedance according to Equation (1);

$\underline{Z}_{\mathrm{U}}$ is the input impedance of sheaths, shields or armouring of a cables or other metallic pipes or pipelines.

The current through $\underline{Z}_{\mathrm{EBtot}}$ leads to the earth potential $\underline{U}_{\mathrm{EB}}$ at the station B:

$$
\underline {{U}} _ {\mathrm {E B}} = \underline {{Z}} _ {\mathrm {E B t o t}} \underline {{I}} _ {\mathrm {E B t o t}} \tag {18}
$$

The far-from-station distance (far from the short-circuit location) is calculated as follows:

$$
D _ {\mathrm {F}} = 3 \sqrt {R _ {\mathrm {T}}} \frac {d _ {\mathrm {T}}}{\operatorname {R e} \left\{\sqrt {\underline {{Z}} _ {\mathrm {Q}}} \right\}} \tag {19}
$$

where

$R_{\mathrm{T}}$ is the tower footing resistance;

$d_{\mathrm{T}}$ is the distance between towers;

$\mathrm{Re}\left\{\sqrt{\underline{Z}_{\mathrm{Q}}}\right\}$ is the real part of the square root of the earth wire impedance $\underline{Z}_{\mathrm{Q}} = \underline{Z}_{\mathrm{Q}}^{\prime} d_{\mathrm{T}}$ with $\underline{Z}_{\mathrm{Q}}^{\prime}$ from Equation (34).

NOTE 1 If the stations A or C are nearer than $D_{\mathrm{F}}$ to station B, the total current $I_{\mathrm{EBtot}}$ is reduced by an additional part of the currents $\underline{r}_{\mathrm{A}}3\underline{I}_{(0)\mathrm{A}}$ or $\underline{r}_{\mathrm{C}}3\underline{I}_{(0)\mathrm{C}}$ flowing back to the nearest station A or C via earth wires.

NOTE 2 Special considerations may be necessary in the case of double-circuit lines or parallel lines with coupled zero-sequence system.

## 6.3 Line-to-earth short circuit outside a station

A line-to-earth short circuit at a tower of an overhead line is shown in Figure 5. The short circuit is assumed to occur remote from the stations.

![img-7.jpeg](img-7.jpeg)
Figure 5 - Partial short-circuit currents in case of a line-to-earth short circuit at a tower T of an overhead line

<!-- PAGE_BREAK -->

The line-to-earth short-circuit current $I_{\mathrm{k1}}^{*}$ in Figure 5 is equal to three times the zero-sequence currents flowing to the short-circuit location F:

$$
I _ {\mathrm {k} 1} ^ {\prime \prime} = 3 I _ {(0) \mathrm {A}} + 3 I _ {(0) \mathrm {B}} + 3 I _ {(0) \mathrm {C}} \tag {20}
$$

The three currents $3I_{(0)\mathrm{A}}$ , $3I_{(0)\mathrm{B}}$ and $3I_{(0)\mathrm{C}}$ in Figure 5 are flowing back to the stations A, B and C through the earth and the earth wires of the overhead lines between the stations:

$$
3 I _ {(0) \mathrm {A}} + 3 I _ {(0) \mathrm {B}} = I _ {\mathrm {E} \delta \mathrm {A}} + I _ {\mathrm {E} \delta \mathrm {B}} + I _ {\mathrm {Q A}} + I _ {\mathrm {Q B}} = r _ {\mathrm {C}} \left(3 I _ {(0) \mathrm {A}} + 3 I _ {(0) \mathrm {B}}\right) + \left(1 - r _ {\mathrm {C}}\right) \left(3 I _ {(0) \mathrm {A}} + 3 I _ {(0) \mathrm {B}}\right) \tag {21}
$$

and as already known from Figure 4 and the Equations (15):

$$
3 I _ {(0) \mathrm {A}} = I _ {\mathrm {E} \delta \mathrm {A}} + I _ {\mathrm {Q A}} = r _ {\mathrm {A}} 3 I _ {(0) \mathrm {A}} + (1 - r _ {\mathrm {A}}) 3 I _ {(0) \mathrm {A}}
$$

$$
3 I _ {(0) C} = I _ {E \delta C} + I _ {Q C} = r _ {C} 3 I _ {(0) C} + (1 - r _ {C}) 3 I _ {(0) C}
$$

$r_{\mathrm{A}}$ and $r_{\mathrm{B}}$ are the reduction factors of the earth wires between B and A and between B and C respectively.

The total current to earth at the tower T (short-circuit location), far away from stations B and C (distance higher than $D_{\mathrm{F}}$ ) is:

$$
I _ {\mathrm {E T t o t}} = I _ {\mathrm {E} \delta \mathrm {A}} + I _ {\mathrm {E} \delta \mathrm {B}} + I _ {\mathrm {E} \delta \mathrm {C}} = r _ {\mathrm {C}} \left(3 I _ {(0) \mathrm {A}} + 3 I _ {(0) \mathrm {B}} + 3 I _ {(0) \mathrm {C}}\right) = r _ {\mathrm {C}} I _ {\mathrm {k} 1} ^ {*} \tag {22}
$$

This current passes the total earthing impedance of the short-circuited tower $T$ connected to the earth wire of the overhead line $\overline{BC}$ according to Figure 6:

$$
Z _ {\mathrm {E T t o t}} = \frac {1}{\frac {1}{R _ {\mathrm {T}}} + \frac {2}{Z _ {\mathrm {P}}}} \tag {23}
$$

$R_{\mathrm{T}}$ is the footing resistance of the tower and $Z_{\mathrm{P}}$ the driving point impedance according to Figure 1.

![img-8.jpeg](img-8.jpeg)
Figure 6 - Distribution of the total current to earth $I_{\mathrm{ETtot}}$

$I_{\mathrm{T}}$ is found from Equation (13), if $r I_{\mathrm{kEE}}^{*}$ is replaced by $r_{\mathrm{C}} I_{\mathrm{k1}}^{*}$ .

<!-- PAGE_BREAK -->

The current through $\underline{Z}_{\mathrm{ETtot}}$ leads to the earth potential $\underline{U}_{\mathrm{ET}}$ at the short-circuited tower (see Figure 6).

$$
\underline {{U}} _ {\mathrm {E T}} = \underline {{Z}} _ {\mathrm {E T t o t}} \underline {{I}} _ {\mathrm {E T t o t}} = R _ {\mathrm {T}} \underline {{I}} _ {\mathrm {T}} \tag {24}
$$

If the line-to-earth short circuit occurs on a tower in the vicinity of station B, then the earth potential may be higher than the result found with Equation (24). A determination needs special consideration as given in 6.4.

The current to earth in station B in the case of a line-to-earth short circuit at the tower T (distance higher than $D_{\mathrm{F}}$ from station B) is according to Figure 5 found from:

$$
\underline {{I}} _ {\mathrm {E B t o t}} = \underline {{r}} _ {\mathrm {C}} \left(3 \underline {{I}} _ {(0) \mathrm {A}} + 3 \underline {{I}} _ {(0) \mathrm {B}}\right) - \underline {{r}} _ {\mathrm {A}} 3 \underline {{I}} _ {(0) \mathrm {A}} \tag {25}
$$

The earth potential of station B with the current $\underline{I}_{\mathrm{EBtot}}$ from Equation (25) becomes in this case:

$$
\underline {{U}} _ {\mathrm {E B}} = \underline {{Z}} _ {\mathrm {E B t o t}} \underline {{I}} _ {\mathrm {E B t o t}} \tag {26}
$$

If the line-to-earth short circuit occurs on a tower in the vicinity of station B, then the current to earth in station B may be higher than $\underline{I}_{\mathrm{EBtot}}$ found from Equation (16) in case of a line-to-earth short circuit in station B (Figure 4). A determination needs special conditions as given in 6.4.

## 6.4 Line-to-earth short circuit in the vicinity of a station

If the line-to earth short circuit occurs at a tower in the vicinity (distance smaller than $D_{\mathrm{F}}$ ) of a station (Figure 7), then the earth potential $\underline{U}_{\mathrm{EBn}}$ (additional index $n$ to point out that the line-to-earth short circuit occurs at a tower $n = 0, 1, 2, 3 \ldots$ outside the station) may be higher than $\underline{U}_{\mathrm{EB}}$ calculated with Equation (18). In this case, the earth potential $\underline{U}_{\mathrm{ETn}}$ of the short-circuited tower $n$ in the vicinity of station B is also higher than the earth potential $\underline{U}_{\mathrm{ET}}$ for a tower far outside station B calculated with Equation (24).

![img-9.jpeg](img-9.jpeg)
Figure 7 - Partial short-circuit currents in the case of a line-to-earth short circuit at a tower $n$ of an overhead line in the vicinity of station B

<!-- PAGE_BREAK -->

Following Figure 2, the numbering of the towers has to be taken into account, when calculating $\underline{I}''_{\mathrm{k1}}$ and $3\underline{I}_{(0)\mathrm{B}}$.

## 6.4.1 Earth potential $\underline{U}_{\mathrm{ET}n}$ at the tower $n$ outside station B

The current $\underline{I}_{\mathrm{ET}n}$ (Figure 7) at the short-circuited tower in the vicinity of station B flowing through $\underline{Z}_{\mathrm{ET}}$ according to Equation (28) is found from the superposition of two terms, the first one depending on the current to earth $\underline{r}_{\mathrm{C}}\underline{I}''_{\mathrm{k1}}$ at the short-circuit location and the second one depending on the current $\underline{r}_{\mathrm{C}}3\underline{I}_{(0)\mathrm{B}}$ flowing back through earth to the star point of the transformer in station B.

$$
\underline{I}_{\mathrm{ET}n} = \underline{r}_{\mathrm{C}}\underline{I}''_{\mathrm{k1}} \frac{\underline{Z}_{\mathrm{P}n}}{\underline{Z}_{\mathrm{P}n} + \underline{Z}_{\mathrm{ET}}} - \underline{r}_{\mathrm{C}}3\underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{EB}}}{\underline{Z}_{\mathrm{EB}} + \underline{Z}_{\mathrm{P}}} \cdot \frac{1}{\underline{k}^{n}} \tag{27}
$$

with

$$
\underline{Z}_{\mathrm{ET}} = \frac{1}{\dfrac{1}{R_{\mathrm{T}}} + \dfrac{1}{\underline{Z}_{\mathrm{P}}}} \tag{28}
$$

and

$$
\underline{Z}_{\mathrm{EB}} = \frac{1}{\dfrac{1}{R_{\mathrm{EB}}} + \dfrac{1}{\underline{Z}_{\mathrm{P}}}} \tag{29}
$$

The driving point Impedance $\underline{Z}_{\mathrm{P}}$ is found from Equation (1), $\underline{Z}_{\mathrm{P}n}$ from Equation (2) and $\underline{k}$ from Equation (3).

The earth potential $\underline{U}_{\mathrm{ET}n}$ at the short-circuited tower $n$ is found with:

$$
\underline{U}_{\mathrm{ET}n} = \underline{Z}_{\mathrm{ET}}\underline{I}_{\mathrm{ET}n} \tag{30}
$$

## 6.4.2 Earth potential of station B during a line-to-earth short circuit at the tower $n$

The current $\underline{I}_{\mathrm{EB}n}$ passing $\underline{Z}_{\mathrm{EB}}$ in Figure 7 in case of a line-to-earth short circuit at a tower $n$ in the vicinity of station B is found with the following equation:

$$
\underline{I}_{\mathrm{EB}n} = \underline{r}_{\mathrm{C}}\underline{I}''_{\mathrm{k1}} \frac{\underline{Z}_{\mathrm{ET}}}{\underline{Z}_{\mathrm{ET}} + \underline{Z}_{\mathrm{P}n}} \cdot \frac{2\underline{Z}_{\mathrm{P}} - \underline{Z}_{\mathrm{Q}}}{(\underline{Z}_{\mathrm{EB}} + \underline{Z}_{\mathrm{P}})\underline{k}^{n} - (\underline{Z}_{\mathrm{EB}} - \underline{Z}_{\mathrm{P}} + \underline{Z}_{\mathrm{Q}})\underline{k}^{-n}} - \underline{r}_{\mathrm{C}}3\underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{P}}}{\underline{Z}_{\mathrm{EB}} + \underline{Z}_{\mathrm{P}}} \tag{31}
$$

The earth potential of station B during the line-to-earth short circuit at the tower $n$ in the vicinity of station B is:

$$
\underline{U}_{\mathrm{EB}n} = \underline{Z}_{\mathrm{EB}}\underline{I}_{\mathrm{EB}n} \tag{32}
$$

<!-- PAGE_BREAK -->

# 7 Reduction factor for overhead lines with earth wires

The reduction factor of overhead lines with earth wires can be calculated as follows:

$$
\underline{r} = \frac{I_{E\delta}}{3I_{(0)}} = 1 - \frac{\underline{Z}_{\mathrm{QL}}'}{\underline{Z}_{\mathrm{Q}}'} \tag{33}
$$

$\underline{Z}_{\mathrm{Q}}'$ and $\underline{Z}_{\mathrm{QL}}'$ shall be calculated with the Equations (34) and (35). The result depends on the soil resistivity $\rho$, the distance $d_{\mathrm{QL}}$ between the earth wire and the line conductors and the equivalent earth wire radius, $r_{\mathrm{QQ}}$, for one or more earth wires.

Table 2 - Resistivity of the soil and equivalent earth penetration depth

| Soil types | Soil resistivity $\rho$ Ωm | Equivalent earth penetration depth $\delta$ m | |
| --- | --- | --- | --- |
| | | for 50 Hz | for 60 Hz |
| Granite | >10 000 | >9 300 | >8 500 |
| Rocks | 3 000 ... 10 000 | 5 100 ... 9 330 | 4 670 ... 8 520 |
| Stony soil | 1 000 ... 3 000 | 2 950 ... 5 110 | 2 690 ... 4 670 |
| Pebbles, dry sand | 200 ... 1 200 | 1 320 ... 3 230 | 1 200 ... 2 950 |
| Calcareous soil, wet sand | 70 ... 200 | 780 ... 1 320 | 710 ... 1 200 |
| Farmland | 50 ... 100 | 660 ... 931 | 600 ... 850 |
| Clay, loam | 10 ... 50 | 295 ... 660 | 270 ... 600 |
| Marshy soil | <20 | <420 | <380 |

The earth wire impedance per unit length with earth return is

$$
\underline{Z}_{\mathrm{Q}}' = \frac{R_{\mathrm{Q}}'}{\nu} + \omega \frac{\mu_0}{8} + \mathrm{j} \omega \frac{\mu_0}{2\pi} \left( \frac{\mu_r}{4\nu} + \ln \frac{\delta}{r_{\mathrm{QQ}}} \right) \tag{34}
$$

and the mutual impedance per unit length between the earth wire and the line conductors with earth return

$$
\underline{Z}_{\mathrm{QL}}' = \omega \frac{\mu_0}{8} + \mathrm{j} \omega \frac{\mu_0}{2\pi} \ln \frac{\delta}{d_{\mathrm{QL}}} \tag{35}
$$

The equivalent earth penetration depth $\delta$ depends on the soil type as given in Table 2 and can be found as follows:

$$
\delta = \frac{1,851}{\sqrt{\omega \frac{\mu_0}{\rho}}} \tag{36}
$$

The following definitions apply:

- $R_{\mathrm{Q}}'$ Earth wire resistance per unit length
- $d_{\mathrm{Q1Q2}}$ Distance between the two earth wires Q1 and Q2

<!-- PAGE_BREAK -->

$r_{\mathrm{Q}}$ &emsp; Earth wire radius

$r_{\mathrm{QQ}}$ &emsp; Equivalent earth wire radius

&emsp;&emsp; for one earth wire: $r_{\mathrm{QQ}} = r_{\mathrm{Q}}$

&emsp;&emsp; for two earth wires: $r_{\mathrm{QQ}} = \sqrt{r_{\mathrm{Q}}\,d_{\mathrm{Q1Q2}}}$

$\nu$ &emsp; Number of earth wires $(\nu = 1, 2)$

$d_{\mathrm{QL}}$ &emsp; Mean geometric distance between the earth wire and the line conductors

&emsp;&emsp; for one earth wire: $d_{\mathrm{QL}} = \sqrt[3]{d_{\mathrm{QL1}}\,d_{\mathrm{QL2}}\,d_{\mathrm{QL3}}}$

&emsp;&emsp; for two earth wires: $d_{\mathrm{QL}} = \sqrt[6]{d_{\mathrm{Q1L1}}\,d_{\mathrm{Q1L2}}\,d_{\mathrm{Q1L3}}\,d_{\mathrm{Q2L1}}\,d_{\mathrm{Q2L2}}\,d_{\mathrm{Q2L3}}}$

$\mu_{\mathrm{r}}$ &emsp; Relative permeability of the earth wire material

&emsp;&emsp; Aluminium core steel reinforced (ACSR) wires with one layer of aluminium: $\mu_{\mathrm{r}} = 5 \ldots 10$;

&emsp;&emsp; Other ACSR wires: $\mu_{\mathrm{r}} \approx 1$;

&emsp;&emsp; Steel wires: $\mu_{\mathrm{r}} \approx 75$.

According to Equation (34) and (35), the reduction factor of usual ACSR earth wires depends on the soil resistivity $\rho$. Figure 8 shows reduction factors for non-magnetic earth wires of different overhead lines with nominal voltages 60 kV to 220 kV.

In case of overhead lines with one or two earth wires of steel, the magnitude of the reduction factor becomes about 0,95 and 0,90 respectively.

> **[Figura]**: Figure 8 is a graph plotting the reduction factor $r$ (vertical axis, ranging from 0 to 1,0) against soil resistivity $\rho$ in Ω·m (horizontal axis, logarithmic scale from 10 to 10 000 Ω·m). A hatched band spans the plot area, with the upper boundary decreasing from approximately 0,80 at $\rho = 10\,\Omega\mathrm{m}$ to about 0,50 at $\rho = 10\,000\,\Omega\mathrm{m}$, and the lower boundary decreasing from approximately 0,65 at $\rho = 10\,\Omega\mathrm{m}$ to about 0,40 at $\rho = 10\,000\,\Omega\mathrm{m}$. The band represents the range of reduction factors for non-magnetic (ACSR) earth wires on overhead lines with nominal voltages from 60 kV to 220 kV, showing that the reduction factor decreases as soil resistivity increases.

**Figure 8 - Reduction factor $r$ for overhead lines with non-magnetic earth wires depending on soil resistivity $\rho$**

## 8 Calculation of current distribution and reduction factor in case of cables with metallic sheath or shield earthed at both ends

### 8.1 Overview

The reduction factor of power cables with metallic sheath, shield and armouring earthed at both ends depends on the type of cable: Three-core cable with a common sheath, three single-core cables with three sheaths or shields and, in some cases, with additional

<!-- PAGE_BREAK -->

armouring, the cross-section of the metallic sheath(s) or shield(s) in compliance with national techniques and standards.

Reduction factor of cables with steel armouring shall be given from the manufacturer (see IEC/TR 60909-2).

It is anticipated in this standard that the cables have an outer thermoplastic sheath (see IEC/TR 60909-2).

## 8.2 Three-core cable

Figure 9 gives the configurations dealt with in case of a three-core cable with metallic sheath or shield earthed at both ends and an outer thermoplastic sheath isolating the cable against the surrounding soil.

## 8.2.1 Line-to-earth short circuit in station B

In the case of Figure 9a), if the cable is fed from side A only with a line-to-earth short-circuit current $\underline{I}_{\mathrm{k1}}^{\prime} = 3\underline{I}_{(0)\mathrm{A}}$ in station B, the reduction factor $\underline{r}_1$ gives that part $\underline{I}_{\mathrm{E}\delta\mathrm{A}} = \underline{r}_1 3\underline{I}_{(0)\mathrm{A}}$ of the line-to-earth short-circuit current, that is flowing back through earth by the induction effect.

$$
\underline{r}_{1} = \frac{\underline{I}_{\mathrm{E}\delta\mathrm{A}}}{3\underline{I}_{(0)\mathrm{A}}} = 1 - \frac{\underline{Z}_{\mathrm{SL}}^{\prime}}{\underline{Z}_{\mathrm{S}}^{\prime}} = \frac{R_{\mathrm{S}}^{\prime}}{R_{\mathrm{S}}^{\prime} + \omega\dfrac{\mu_{0}}{8} + \mathrm{j}\omega\dfrac{\mu_{0}}{2\pi}\ln\dfrac{\delta}{r_{\mathrm{S}}}} \tag{37}
$$

$\underline{Z}_{\mathrm{S}}^{\prime}$ is the impedance of the metallic (non magnetic) sheath (or shield) per unit length with earth return:

$$
\underline{Z}_{\mathrm{S}}^{\prime} = R_{\mathrm{S}}^{\prime} + \omega\frac{\mu_{0}}{8} + \mathrm{j}\omega\frac{\mu_{0}}{2\pi}\ln\frac{\delta}{r_{\mathrm{S}}} \tag{38}
$$

$\underline{Z}_{\mathrm{SL}}^{\prime}$ is the mutual impedance between the sheath and one of the cores (inside the sheath, independently of the position) per unit length with earth return:

$$
\underline{Z}_{\mathrm{SL}}^{\prime} = \omega\frac{\mu_{0}}{8} + \mathrm{j}\omega\frac{\mu_{0}}{2\pi}\ln\frac{\delta}{r_{\mathrm{S}}} \tag{39}
$$

where

$R_{\mathrm{S}}^{\prime}$ &emsp; Resistance per unit length of the sheath or shield (copper, aluminium, lead); $R_{\mathrm{S}}^{\prime} = 1/(\kappa \cdot q_{\mathrm{S}})$ with $q_{\mathrm{S}} \approx 2\pi r_{\mathrm{S}} d_{\mathrm{S}}$ where $d_{\mathrm{S}}$ is the thickness of the sheath or shield

$r_{\mathrm{S}}$ &emsp; Medium radius of the sheath or shield;

$\delta$ &emsp; Equivalent earth penetration depth (Table 2 or Equation (36)).

The current in the sheath or shield in Figure 9a) is calculated as follows:

$$
\underline{I}_{\mathrm{SA}} = \left(1 - \underline{r}_{1}\right) 3\underline{I}_{(0)\mathrm{A}} \tag{40}
$$

The current through earth in Figure 9a) is found with:

<!-- PAGE_BREAK -->

60909-3 © IEC:2009 - 23 -

$$
\underline{I}_{\mathrm{E\delta A}} = \underline{r}_{1} 3\underline{I}_{(0)\mathrm{A}} \tag{41}
$$

> **[Figura]**: Schematic of a three-core cable connecting station A (left) to station B (right). Three phase conductors (L1, L2, L3) run through the cable. At station A, a transformer feeds the cable; the sheath current is labeled $\underline{I}_{\mathrm{SA}} = (1-\underline{r}_1)3\underline{I}_{(0)\mathrm{A}}$, while the total zero-sequence current $3\underline{I}_{(0)\mathrm{A}}$ flows along the conductors. At station B, the fault location is indicated with $\underline{I}_{\mathrm{k}1}''$ flowing into a line-to-earth short circuit. Earth return impedances $\underline{Z}_{\mathrm{EA}}$ and $\underline{Z}_{\mathrm{EB}}$ are shown at each station grounding point, representing the equivalent earth penetration depth. The earth current at station A is labeled $\underline{I}_{\mathrm{E\delta A}} = \underline{r}_1 3\underline{I}_{(0)\mathrm{A}}$. Reference: IEC 168/09.

**a) Feeding from station A only and line-to-earth short circuit in station B**

> **[Figura]**: Schematic showing a three-core cable of total length $\ell$ between station A (left) and station B (right), with the fault point F located at distance $\ell_\mathrm{A}$ from A and $\ell_\mathrm{B}$ from B. Zero-sequence currents $3\underline{I}_{(0)\mathrm{A}}$ and $3\underline{I}_{(0)\mathrm{B}}$ are injected from stations A and B respectively. Sheath currents $\underline{I}_{\mathrm{SA}}$ and $\underline{I}_{\mathrm{SB}}$ flow in the sheaths from each end toward the fault. At the fault point, the subtransient short-circuit current $\underline{I}_{\mathrm{k}1}''$ and the earth fault current $\underline{I}_{\mathrm{EF}}$ flow through a fault resistance $R_{\mathrm{EF}}$ to earth. Earth return impedances $\underline{Z}_{\mathrm{EA}}$ and $\underline{Z}_{\mathrm{EB}}$ are shown at the grounding points of each station, with earth currents $\underline{I}_{\mathrm{E\delta A}}$ and $\underline{I}_{\mathrm{E\delta B}}$ returning through the equivalent earth penetration depth. Reference: IEC 169/09.

$(\underline{I}_{\mathrm{k}1}^{''} = 3\underline{I}_{(0)\mathrm{A}} + 3\underline{I}_{(0)\mathrm{B}};\; 3\underline{I}_{(0)\mathrm{A}} = \underline{I}_{\mathrm{SA}} + \underline{I}_{\mathrm{E\delta A}};\; 3\underline{I}_{(0)\mathrm{B}} = \underline{I}_{\mathrm{SB}} + \underline{I}_{\mathrm{E\delta B}})$

**b) Feeding from stations A and B and line-to-earth short circuit on the cable between the stations A and B**

**Figure 9 - Reduction factor of three-core power cables**

## 8.2.2 Line-to-earth short circuit on the cable between station A and station B

In case of a line-to-earth short circuit on the cable between the stations A and B the currents in the sheath or shield in Figure 9b) are calculated as follows:

$$
\underline{I}_{\mathrm{SA}} = (1 - \underline{r}_{1}) 3\underline{I}_{(0)\mathrm{A}} + \underline{r}_{1} 3\underline{I}_{(0)\mathrm{A}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}_{\mathrm{S}}^{\ell}{}_{\mathrm{A}}} + \underline{r}_{1} 3\underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}_{\mathrm{S}}^{\ell}{}_{\mathrm{A}}} \tag{42}
$$

$$
\underline{I}_{\mathrm{SB}} = (1 - \underline{r}_{1}) 3\underline{I}_{(0)\mathrm{B}} + \underline{r}_{1} 3\underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}_{\mathrm{S}}^{\ell}{}_{\mathrm{B}}} + \underline{r}_{1} 3\underline{I}_{(0)\mathrm{A}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}_{\mathrm{S}}^{\ell}{}_{\mathrm{B}}} \tag{43}
$$

The current to earth at the short-circuit location is given as:

$$
\underline{I}_{\mathrm{EF}} = \underline{r}_{1} 3\underline{I}_{(0)\mathrm{A}} \frac{\underline{Z}_{\mathrm{EStot}}}{R_{\mathrm{EF}}} + \underline{r}_{1} 3\underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{EStot}}}{R_{\mathrm{EF}}} \tag{44}
$$

<!-- PAGE_BREAK -->

The currents through earth in Figure 9b) are found with:

$$
\underline{I}_{\mathrm{E}\delta\mathrm{A}} = \underline{r}_{1}3\underline{I}_{(0)\mathrm{A}}\frac{\underline{Z}_{\mathrm{ESTot}}}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{B}}} + \underline{r}_{1}3\underline{I}_{(0)\mathrm{A}}\frac{\underline{Z}_{\mathrm{ESTot}}}{R_{\mathrm{EF}}} - \underline{r}_{1}3\underline{I}_{(0)\mathrm{B}}\frac{\underline{Z}_{\mathrm{ESTot}}}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{A}}} \tag{45}
$$

$$
\underline{I}_{\mathrm{E}\delta\mathrm{B}} = \underline{r}_{1}3\underline{I}_{(0)\mathrm{B}}\frac{\underline{Z}_{\mathrm{ESTot}}}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{A}}} + \underline{r}_{1}3\underline{I}_{(0)\mathrm{B}}\frac{\underline{Z}_{\mathrm{ESTot}}}{R_{\mathrm{EF}}} - \underline{r}_{1}3\underline{I}_{(0)\mathrm{A}}\frac{\underline{Z}_{\mathrm{ESTot}}}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{B}}} \tag{46}
$$

with

$$
\underline{Z}_{\mathrm{ESTot}} = \frac{1}{\dfrac{1}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{A}}} + \dfrac{1}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{B}}} + \dfrac{1}{R_{\mathrm{EF}}}} = \frac{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{A}}\ell_{\mathrm{B}}}{\ell + \dfrac{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{A}}\ell_{\mathrm{B}}}{R_{\mathrm{EF}}}} \tag{47}
$$

The reduction factor $\underline{r}_{1}$ is given in Equation (37).

The given equations are valid for a cable length of at least $\ell \approx \delta/2$ ($\ell \approx 0{,}5\,\mathrm{km}$ in case of $\rho = 100\,\Omega\mathrm{m}$) between the stations A and B in Figure 9a), and distances $\ell_{\mathrm{A}}$ and $\ell_{\mathrm{B}}$ between the short-circuit location and the adjacent stations A and B in Figure 9b), for at least $\ell \approx \delta/2$ in Case 2 according to 8.2.2.2.

Because in normal cases the resistance $R_{\mathrm{EF}}$ at the short-circuit location against reference earth is not known, the two cases $R_{\mathrm{EF}} \rightarrow \infty$ (there is no connection at the short-circuit location between the metallic sheath (shield) of the cable and the surrounding soil) and $R_{\mathrm{EF}} \rightarrow \mathrm{Min.}$ have to be taken into account.

## 8.2.2.1 Case 1: $R_{\mathrm{EF}} \rightarrow \infty$

In case of $R_{\mathrm{EF}} \rightarrow \infty$, it is anticipated that the outer thermoplastic sheath is not destroyed by the short-circuit current or by the arc at the short-circuit location. The following expressions are found from the Equations (42) and (43):

$$
\underline{I}_{\mathrm{SA}} = (1 - \underline{r}_{1})3\underline{I}_{(0)\mathrm{A}} + \underline{r}_{1}3\underline{I}_{(0)\mathrm{A}}\frac{\ell_{\mathrm{B}}}{\ell} + \underline{r}_{1}3\underline{I}_{(0)\mathrm{B}}\frac{\ell_{\mathrm{B}}}{\ell} \tag{42a}
$$

$$
\underline{I}_{\mathrm{SB}} = (1 - \underline{r}_{1})3\underline{I}_{(0)\mathrm{B}} + \underline{r}_{1}3\underline{I}_{(0)\mathrm{B}}\frac{\ell_{\mathrm{A}}}{\ell} + \underline{r}_{1}3\underline{I}_{(0)\mathrm{A}}\frac{\ell_{\mathrm{A}}}{\ell} \tag{43a}
$$

In this case the Equations (45) and (46) lead to:

$$
\underline{I}_{\mathrm{E}\delta\mathrm{A}} = \underline{r}_{1}3\underline{I}_{(0)\mathrm{A}}\frac{\ell_{\mathrm{A}}}{\ell} - \underline{r}_{1}3\underline{I}_{(0)\mathrm{B}}\frac{\ell_{\mathrm{B}}}{\ell} \tag{45a}
$$

$$
\underline{I}_{\mathrm{E}\delta\mathrm{B}} = \underline{r}_{1}3\underline{I}_{(0)\mathrm{B}}\frac{\ell_{\mathrm{B}}}{\ell} - \underline{r}_{1}3\underline{I}_{(0)\mathrm{A}}\frac{\ell_{\mathrm{A}}}{\ell} \tag{46a}
$$

The line-to-earth short-circuit current at the short-circuit location between A and B shall be calculated with the zero-sequence impedance per unit length $\underline{Z}_{(0)\mathrm{S}}^{\prime}$ of the cable for a current

<!-- PAGE_BREAK -->

return only through the sheath or shield (see IEC/TR 60909-2 and the information about the calculation of this value given in IEC/TR 60909-2, Equations (30) and (31)).

The highest current through the sheath or shield will occur, if the short-circuit location is near the station A or the station B and if the short circuit in Figure 9b) is fed from both sides.

$$
\underline{I}_{\mathrm{SAmax}} = 3\underline{I}_{(0)\mathrm{A}} (\ell_{\mathrm{A}} = 0) + \underline{r}_{1} 3\underline{I}_{(0)\mathrm{B}} (\ell_{\mathrm{A}} = 0) \tag{42b}
$$

$$
\underline{I}_{\mathrm{SBmax}} = 3\underline{I}_{(0)\mathrm{B}} (\ell_{\mathrm{A}} = \ell) + \underline{r}_{1} 3\underline{I}_{(0)\mathrm{A}} (\ell_{\mathrm{A}} = \ell) \tag{43b}
$$

The highest current through earth is also found if the short circuit occurs near the station A or B:

$$
\underline{I}_{\mathrm{E\delta Amax}} = \underline{r}_{1} 3\underline{I}_{(0)\mathrm{A}} (\ell_{\mathrm{A}} = \ell) \tag{45b}
$$

$$
\underline{I}_{\mathrm{E\delta Bmax}} = \underline{r}_{1} 3\underline{I}_{(0)\mathrm{B}} (\ell_{\mathrm{A}} = 0) \tag{46b}
$$

## 8.2.2.2 Case 2: $R_{\mathrm{EF}} = 5\ \Omega$

The value $R_{\mathrm{EF}} = 5\ \Omega$ is to be seen as a conservative hypothesis, because the area of the connection to the surrounding soil is small even if the thermoplastic outer sheath is destroyed. When fixing this value, it is anticipated, that the short-circuit location is outside the stations A and B and that no metallic rods or pipes are in the neighbourhood of the short-circuit location.

In this case, the line-to-earth short-circuit current $\underline{I}''_{\mathrm{k1}}$ at the short-circuit location between A and B shall be calculated with the zero-sequence impedance $\underline{Z}'_{(0)\mathrm{SE}}$ for a current return through the sheath or shield of the cable and the earth (see IEC/TR 60909-2).

The currents in the sheath or shield and through the earth shall be calculated with Equations (42), (43) and (45), (46).

The highest current through the sheath or the shield can be calculated with Equations (42b) and (43b).

If the highest values for the currents through earth are searched for, use the highest line-to-earth short-circuit current fed from one side of the cable only and neglect the current fed from the other side. In this case Equations (45) and (46) lead to:

$$
\underline{I}_{\mathrm{E\delta Amax}} = \underline{r}_{1} 3\underline{I}_{(0)\mathrm{A}} \left(\frac{Z_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}} \ell_{\mathrm{B}}} + \frac{Z_{\mathrm{EStot}}}{R_{\mathrm{EF}}}\right) \tag{45c}
$$

$$
\underline{I}_{\mathrm{E\delta Bmax}} = \underline{r}_{1} 3\underline{I}_{(0)\mathrm{B}} \left(\frac{Z_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}} \ell_{\mathrm{A}}} + \frac{Z_{\mathrm{EStot}}}{R_{\mathrm{EF}}}\right) \tag{46c}
$$

Calculations with the above equations may lead to higher currents through earth than those found with Equations (45b) or (46b).

NOTE Clause C.2 gives an example for the calculations, if the highest currents through earth are searched for.

<!-- PAGE_BREAK -->

If the cable has an additional iron armouring (for instance in the case of a lead sheath), the manufacturer shall give the reduction factor (depending on the current through the sheath) found for instance from measurements. See for information IEC/TR 60909-2.

## 8.3 Three single-core cables

As given under 8.2, in this case also a distinction shall be made between a line-to-earth short circuit in station B, if the short-current is fed from station A (Figure 10a)) or if the short circuit is on the cable at a location between the station A and B (Figure 10b)).

## 8.3.1 Line-to-earth short circuit in station B

In case of three single-core cables in Figure 10a), with three sheaths (shields) earthed and connected at both ends, the reduction factor $\underline{r}_3$ shall be calculated as follows:

$$
\underline{r}_3 = 1 - \frac{\underline{I}_{\mathrm{S1}} + \underline{I}_{\mathrm{S2}} + \underline{I}_{\mathrm{S3}}}{3 \underline{I}_{(0)}} = \frac{R_{\mathrm{S}}'}{R_{\mathrm{S}}' + 3 \cdot \omega \dfrac{\mu_0}{8} + j3 \cdot \omega \dfrac{\mu_0}{2\pi} \ln \dfrac{\delta}{\sqrt[3]{r_{\mathrm{S}} d_{\mathrm{L1L2}} d_{\mathrm{L1L3}}}}} \tag{48}
$$

The distances $d_{\mathrm{L1L2}}$ and $d_{\mathrm{L1L3}}$ according to Figure 10a) shall be used for a triangular and a flat configuration. The result found from Equation (48) is the exact result for a triangular configuration. For a flat configuration the result of Equation (48) can be used as a sufficient approximation for this standard, independently if the line-to-earth short-circuit current will occur in an outer cable or the central cable of the flat configuration.

The sum of the currents through the three sheaths or shields according to Figure 10a) is calculated as follows:

$$
\underline{I}_{\mathrm{SA}} = \underline{I}_{\mathrm{S1A}} + \underline{I}_{\mathrm{S2A}} + \underline{I}_{\mathrm{S3A}} = (1 - \underline{r}_3) 3 \underline{I}_{(0)\mathrm{A}} \tag{49}
$$

The current through earth, flowing back to station A of Figure 10a), is found with the reduction factor $\underline{r}_3$ from Equation (48):

$$
\underline{I}_{\mathrm{E\delta A}} = \underline{r}_3 \, 3 \underline{I}_{(0)\mathrm{A}} \tag{50}
$$

## 8.3.2 Line-to-earth short circuit on the cable between station A and station B

In case of a line-to-earth short circuit on the cable between the stations A and B, fed from both sides in Figure 10b), currents generally are flowing in the three line conductors and in the three sheaths or shields of the single core cables.

The sum of the currents in the three sheaths or shields are calculated as follows:

$$
\underline{I}_{\mathrm{SA}} = (1 - \underline{r}_3) 3 \underline{I}_{(0)\mathrm{A}} + \underline{r}_3 3 \underline{I}_{(0)\mathrm{A}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}} \ell_{\mathrm{A}}} + \underline{r}_3 3 \underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}} \ell_{\mathrm{A}}} \tag{51}
$$

$$
\underline{I}_{\mathrm{SB}} = (1 - \underline{r}_3) 3 \underline{I}_{(0)\mathrm{B}} + \underline{r}_3 3 \underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}} \ell_{\mathrm{B}}} + \underline{r}_3 3 \underline{I}_{(0)\mathrm{A}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}} \ell_{\mathrm{B}}} \tag{52}
$$

The current to earth at the short circuit location is given as:

<!-- PAGE_BREAK -->

$$
\underline{I}_{\mathrm{EF}} = \underline{r}_3 3\underline{I}_{(0)\mathrm{A}} \frac{Z_{\mathrm{EStot}}}{R_{\mathrm{EF}}} + \underline{r}_3 3\underline{I}_{(0)\mathrm{B}} \frac{Z_{\mathrm{EStot}}}{R_{\mathrm{EF}}} \tag{53}
$$

The currents through earth are found with:

$$
\underline{I}_{\mathrm{E}\delta\mathrm{A}} = \underline{r}_3 3\underline{I}_{(0)\mathrm{A}} \frac{Z_{\mathrm{EStot}}}{\underline{Z}_{\mathrm{S}}^{\prime} \ell_{\mathrm{B}}} + \underline{r}_3 3\underline{I}_{(0)\mathrm{A}} \frac{Z_{\mathrm{EStot}}}{R_{\mathrm{EF}}} - \underline{r}_3 3\underline{I}_{(0)\mathrm{B}} \frac{Z_{\mathrm{EStot}}}{\underline{Z}_{\mathrm{S}}^{\prime} \ell_{\mathrm{A}}} \tag{54}
$$

$$
\underline{I}_{\mathrm{E}\delta\mathrm{B}} = \underline{r}_3 3\underline{I}_{(0)\mathrm{B}} \frac{Z_{\mathrm{EStot}}}{\underline{Z}_{\mathrm{S}}^{\prime} \ell_{\mathrm{A}}} + \underline{r}_3 3\underline{I}_{(0)\mathrm{B}} \frac{Z_{\mathrm{EStot}}}{R_{\mathrm{EF}}} - \underline{r}_3 3\underline{I}_{(0)\mathrm{A}} \frac{Z_{\mathrm{EStot}}}{\underline{Z}_{\mathrm{S}}^{\prime} \ell_{\mathrm{B}}} \tag{55}
$$

with $\underline{Z}_{\text{EStot}}$ according to Equation (47).

In this case $\underline{Z}_{\mathrm{S}}^{\prime}$ is the self impedance per unit length of one of the three sheaths or shields, calculated with Equation (38).

> **[Figura]**: Schematic for case a): Three single-core cables run in parallel from station A (left) to station B (right). A transformer and source at station A feed zero-sequence current $3\underline{I}_{(0)\mathrm{A}}$ along the cable conductors toward station B, where a line-to-earth short circuit occurs. The cable sheaths/shields S1, S2, S3 carry induced currents back toward A. Earth return current $\underline{I}_{\mathrm{E}\delta\mathrm{A}} = \underline{r}_3 3\underline{I}_{(0)\mathrm{A}}$ flows through the earth beneath the cables. Grounding impedances $\underline{Z}_{\mathrm{EA}}$ and $\underline{Z}_{\mathrm{EB}}$ are shown at each station. The source current at station A is $\underline{I}_{\mathrm{SA}} = (1-\underline{r}_3)3\underline{I}_{(0)\mathrm{A}}$. A cross-section detail at the right shows the triangular arrangement of the three cable cores (L1, L2, L3) with outer radius $2r_{\mathrm{S}}$, spacings $d_{\mathrm{L1L2}}$ and $d_{\mathrm{L1L3}}$, and a flat arrangement below showing diameter $D_{\mathrm{a}}$. Reference: IEC 170/09.

**a) Feeding from station A only and line-to-earth short circuit in station B**

> **[Figura]**: Schematic for case b): Three single-core cables run between station A (left) and station B (right), with the total cable length $\ell$ divided into segments $\ell_{\mathrm{A}}$ (from A to the fault point) and $\ell_{\mathrm{B}}$ (from the fault point to B). Both stations feed zero-sequence currents $3\underline{I}_{(0)\mathrm{A}}$ and $3\underline{I}_{(0)\mathrm{B}}$ toward a line-to-earth fault located between the two stations, modelled by a fault resistance $R_{\mathrm{EF}}$ connected to earth. Sheath currents $\underline{I}_{\mathrm{SA}}$ and $\underline{I}_{\mathrm{SB}}$ flow from stations A and B respectively into the sheaths. Earth return currents $\underline{I}_{\mathrm{E}\delta\mathrm{A}}$ and $\underline{I}_{\mathrm{E}\delta\mathrm{B}}$ flow through the equivalent earth penetration depth below the cable route. Grounding impedances $\underline{Z}_{\mathrm{EA}}$ and $\underline{Z}_{\mathrm{EB}}$ are shown at each station end. The total fault current $\underline{I}''_{k1}$ combines contributions from both sides. Reference: IEC 171/09.

$$
\left( \underline{I}''_{k1} = 3\underline{I}_{(0)\mathrm{A}} + 3\underline{I}_{(0)\mathrm{B}};\quad 3\underline{I}_{(0)\mathrm{A}} = \underline{I}_{\mathrm{SA}} + \underline{I}_{\mathrm{E}\delta\mathrm{A}};\quad 3\underline{I}_{(0)\mathrm{B}} = \underline{I}_{\mathrm{SB}} + \underline{I}_{\mathrm{E}\delta\mathrm{B}} \right)
$$

**b) Feeding from stations A and B and line-to-earth short circuit on the cable between the stations A and B**

**Figure 10 - Reduction factors for three single-core power cables**

<!-- PAGE_BREAK -->

Because in normal cases the resistance $R_{\mathrm{EF}}$ at the short-circuit location against reference earth is not known, the two cases $R_{\mathrm{EF}} \rightarrow \infty$ (there is no connection at the short-circuit location between the metallic sheath or shield of the cable and the surrounding soil) and $R_{\mathrm{EF}} \rightarrow \mathrm{Min}$ have to be taken into account.

## 8.3.2.1 Case 1: $R_{\mathrm{EF}} \to \infty$

In case of $R_{\mathrm{EF}} \rightarrow \infty$, it is anticipated that the outer thermoplastic sheath is not destroyed by the short-circuit current or by the arc at the short-circuit location. The following expressions are found from Equations (51) and (52):

$$
\underline{I}_{\mathrm{SA}} = (1 - \underline{r}_{3}) 3 \underline{I}_{(0)\mathrm{A}} + \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{A}} \frac{\ell_{\mathrm{B}}}{\ell} + \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{B}} \frac{\ell_{\mathrm{B}}}{\ell} \tag{51a}
$$

$$
\underline{I}_{\mathrm{SB}} = (1 - \underline{r}_{3}) 3 \underline{I}_{(0)\mathrm{B}} + \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{B}} \frac{\ell_{\mathrm{A}}}{\ell} + \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{A}} \frac{\ell_{\mathrm{A}}}{\ell} \tag{52a}
$$

In this case the Equations (54) and (55) lead to:

$$
\underline{I}_{\mathrm{E\delta A}} = \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{A}} \frac{\ell_{\mathrm{A}}}{\ell} - \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{B}} \frac{\ell_{\mathrm{B}}}{\ell} \tag{54a}
$$

$$
\underline{I}_{\mathrm{E\delta B}} = \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{B}} \frac{\ell_{\mathrm{B}}}{\ell} - \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{A}} \frac{\ell_{\mathrm{A}}}{\ell} \tag{55a}
$$

The line-to-earth short-circuit current at the short-circuit location between A and B shall be calculated with the zero-sequence impedance $\underline{Z}'_{(0)\mathrm{S}}$ of the cable system for a current return only through the sheaths or shields (see IEC/TR 60909-2).

The highest current through the sheath or shield, S1, will occur, if the short-circuit location is near the station A or the station B and if the short circuit in Figure 10b) is fed from both sides.

$\ell_{\mathrm{A}} = 0$ $\qquad\qquad\qquad \underline{I}_{\mathrm{S1Amax}} \approx 3 \underline{I}_{(0)\mathrm{A}} + (2 + \underline{r}_{3}) \underline{I}_{(0)\mathrm{B}} \tag{51b}$

$\ell_{\mathrm{A}} = \ell$ $\qquad\qquad\qquad \underline{I}_{\mathrm{S1Bmax}} \approx 3 \underline{I}_{(0)\mathrm{B}} + (2 + \underline{r}_{3}) \underline{I}_{(0)\mathrm{A}} \tag{52b}$

The highest currents through earth are also found if the short circuit occurs near the station A or B.

$\ell_{\mathrm{A}} = 0$ $\qquad\qquad\qquad \underline{I}_{\mathrm{E\delta A\,max}} = -\underline{r}_{3} 3 \underline{I}_{(0)\mathrm{B}} \tag{54b}$

$\ell_{\mathrm{B}} = 0$ $\qquad\qquad\qquad \underline{I}_{\mathrm{E\delta B\,max}} = -\underline{r}_{3} 3 \underline{I}_{(0)\mathrm{A}} \tag{55b}$

## 8.3.2.2 Case 2: $R_{\mathrm{EF}} = 5\,\Omega$

The value $R_{\mathrm{EF}} = 5\,\Omega$ is to be seen as a conservative hypothesis, see 8.2.2.2.

<!-- PAGE_BREAK -->

The line-to-earth short-circuit current $\underline{I}_{\mathrm{k1}}^{*}$ at the short-circuit location between A and B shall be calculated with the zero-sequence impedance per unit length $\underline{Z}_{(0)\mathrm{SE}}'$ for a current return through the sheaths or shields of the cable and the earth (see IEC/TR 60909-2).

The sum of the currents in the sheaths or shields and the currents through earth shall be calculated with Equations (51), (52) and (54), (55).

The highest currents through the sheath or shield, S1, can be found with Equations (51b) and (52b).

If the highest values for the currents through earth are searched for, use the highest line-to-earth short-circuit current fed from one side of the cable only and neglect the current fed from the other side. In this case, Equations (54) and (55) lead to:

$$
\underline{I}_{\mathrm{E} \delta \mathrm{Amax}} = \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{A}} (\ell_{\mathrm{A}} = \ell) \left(\frac{\underline{Z}_{\mathrm{ESlot}} (\ell_{\mathrm{A}} = \ell)}{\underline{Z}_{\mathrm{S}}^{\prime} \ell_{\mathrm{B}}} + \frac{\underline{Z}_{\mathrm{ESlot}} (\ell_{\mathrm{A}} = \ell)}{R_{\mathrm{EF}}}\right) = \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{A}} (\ell_{\mathrm{A}} = \ell) \tag{54c}
$$

$$
\underline{I}_{\mathrm{E} \delta \mathrm{Bmax}} = \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{B}} (\ell_{\mathrm{A}} = 0) \left(\frac{\underline{Z}_{\mathrm{ESlot}} (\ell_{\mathrm{A}} = 0)}{\underline{Z}_{\mathrm{S}}^{\prime} \ell_{\mathrm{A}}} + \frac{\underline{Z}_{\mathrm{ESlot}} (\ell_{\mathrm{A}} = 0)}{R_{\mathrm{EF}}}\right) = \underline{r}_{3} 3 \underline{I}_{(0)\mathrm{B}} (\ell \mathrm{A} = 0) \tag{55c}
$$

NOTE Annex D gives an example for the calculation of the currents flowing through earth.

If the cables should have additional iron armouring, the manufacturer shall give the reduction factor and the current distribution.

<!-- PAGE_BREAK -->

## Annex A

(informative)

## Example for the calculation of two separate simultaneous line-to-earth short-circuit currents

### A.1 Overview

Two separate simultaneous line-to-earth short circuits on a single fed overhead line are shown in Figure A.1.

> **[Figura]**: Schematic diagram of a single-fed overhead three-phase transmission line (conductors L1, L2, L3) connected to a source network at busbar Q (represented by a transformer/network box on the left). Two separate simultaneous line-to-earth short-circuit fault points are marked: fault A located at distance $d = 5\,\text{km}$ from Q, and fault B located at distance $f = 10\,\text{km}$ from Q (i.e., 5 km beyond A). Both faults are indicated by downward arrows from the line conductors to the earth (ground plane shown by hatching at the bottom). The earth wire runs along the top of the line. Labels Q, A, B, L1, L2, L3 are shown; distance markers $d$ and $f = 10\,\text{km}$ are indicated above the line.

**Figure A.1 - Two separate simultaneous line-to-earth short circuits on a single fed overhead line (see Table 1)**

### A.2 Data

Nominal voltage: $U_{\mathrm{n}} = 66\,\mathrm{kV}$

Nominal frequency: 50 Hz

Network with isolated or resonant earthed neutral

Network impedance at the feeder connection point Q: $\underline{Z}_{(1)\mathrm{Q}} = (1{,}5 + \mathrm{j}15)\,\Omega$

Initial symmetrical short-circuit current at Q (see IEC 60909-0):

$$
I_{\mathrm{kQ}}^{\prime\prime} = \frac{1{,}1 \times 66\,\mathrm{kV}}{\sqrt{3}\,|1{,}5 + \mathrm{j}15|\,\Omega} = 2{,}8\,\mathrm{kA}
$$

*Overhead line:*

Conductors $\quad 3 \times 1 \times 166/88\,\mathrm{mm}^{2}$ ACSR

Earth wire $\quad 1 \times 49\,\mathrm{mm}^{2}$ steel, $r_{\mathrm{Q}} = 4{,}5\,\mathrm{mm}$, $R_{\mathrm{Q}}^{\prime} = 2{,}92\,\Omega/\mathrm{km}$, $\mu_{\mathrm{r}} = 75$

Mean geometric distance between the earth wire and the line conductors: $d_{\mathrm{QL}} = 6\,\mathrm{m}$

*Line impedance per unit length:*

Positive-sequence impedance $\quad \underline{Z}_{(1)}^{\prime} = (0{,}17 + \mathrm{j}0{,}40)\,\Omega/\mathrm{km}$

Zero-sequence impedance $\quad \underline{Z}_{(0)}^{\prime} = (0{,}32 + \mathrm{j}1{,}40)\,\Omega/\mathrm{km}$

Stony soil resistivity $\quad \rho = 1\,000\,\Omega\mathrm{m}$

<!-- PAGE_BREAK -->

Equivalent earth penetration depth $\delta = 2950\ \mathrm{m}$ from Table 2 or Equation (36)

Tower footing resistance $R_{\mathrm{T}} = 10\ \Omega$

Tower distance $d_{\mathrm{T}} = 300\ \mathrm{m}$

## A.3 Calculations

Earth-wire impedance per unit length with earth return according to Equation (34) with $\nu = 1$:

$$
\underline{Z}_{Q}^{\prime} = 2{,}92\,\frac{\Omega}{\mathrm{km}} + 0{,}0493\,\frac{\Omega}{\mathrm{km}} + \mathrm{j}\,314\,\mathrm{s}^{-1} \frac{4\pi \cdot 10^{-4}\,\mathrm{Vs}}{2\pi\,\mathrm{Akm}} \left(\frac{75}{4} + \ln\frac{2950\,\mathrm{m}}{4{,}5\,\mathrm{mm}}\right) = (2{,}969 + \mathrm{j}\,2{,}020)\,\frac{\Omega}{\mathrm{km}}
$$

Mutual impedance per unit length between the earth wire and the line conductors with earth return according to Equation (35):

$$
\underline{Z}_{QL}^{\prime} = 0{,}0493\,\frac{\Omega}{\mathrm{km}} + \mathrm{j}\,314\,\mathrm{s}^{-1} \frac{4\pi \cdot 10^{-4}\,\mathrm{Vs}}{2\pi\,\mathrm{Akm}} \ln\frac{2950\,\mathrm{m}}{6\,\mathrm{m}} = (0{,}049 + \mathrm{j}\,0{,}389)\,\frac{\Omega}{\mathrm{km}}
$$

Reduction factor of the earth wire according to Equation (33):

$$
\underline{r} = 1 - \frac{\underline{Z}_{QL}^{\prime}}{\underline{Z}_{Q}^{\prime}} = 1 - \frac{(0{,}049 + \mathrm{j}\,0{,}389)\,\Omega/\mathrm{km}}{(2{,}969 + \mathrm{j}\,2{,}020)\,\Omega/\mathrm{km}} = 0{,}928 - \mathrm{j}\,0{,}082\,; \quad r = 0{,}931
$$

Driving point impedance according to Equation (1) with:

$$
\underline{Z}_{Q} = \underline{Z}_{Q}^{\prime}\, d_{\mathrm{T}} = (2{,}97 + \mathrm{j}\,2{,}02)\,(\Omega/\mathrm{km}) \cdot 0{,}3\,\mathrm{km}:
$$

$$
\underline{Z}_{P} = 0{,}5 \cdot (0{,}891 + \mathrm{j}\,0{,}606)\,\Omega + \sqrt{\left[0{,}5 \cdot (0{,}891 + \mathrm{j}\,0{,}606)\right]^{2} + 10 \cdot (0{,}891 + \mathrm{j}\,0{,}606)}\;\Omega = (3{,}610 + \mathrm{j}\,1{,}303)\,\Omega
$$

Equation (8) from Table 1 leads to:

$$
\underline{I}_{\mathrm{kEE}}^{*} = \frac{3 \cdot 1{,}1 \cdot 66\,\mathrm{kV}}{(14{,}1 + 3{,}4 + 3{,}2)\,\Omega + \mathrm{j}(102 + 8 + 14)\,\Omega} = (0{,}285 - \mathrm{j}\,1{,}709)\,\mathrm{kA}\,; \quad I_{\mathrm{kEE}}^{*} = 1{,}732\,\mathrm{kA}
$$

where

$$
6\underline{Z}_{(1)\mathrm{d}} = 6 \cdot \left((1{,}5 + \mathrm{j}\,15)\,\Omega + 5\,\mathrm{km} \cdot (0{,}17 + \mathrm{j}\,0{,}40)\,\frac{\Omega}{\mathrm{km}}\right) = (14{,}1 + \mathrm{j}\,102)\,\Omega
$$

$$
2\underline{Z}_{(1)\mathrm{f}} = 2 \cdot 10\,\mathrm{km}\,(0{,}17 + \mathrm{j}\,0{,}40)\,\frac{\Omega}{\mathrm{km}} = (3{,}4 + \mathrm{j}\,8)\,\Omega
$$

$$
\underline{Z}_{(0)\mathrm{f}} = 10\,\mathrm{km}\,(0{,}32 + \mathrm{j}\,1{,}4)\,\frac{\Omega}{\mathrm{km}} = (3{,}2 + \mathrm{j}\,14)\,\Omega
$$

The current to earth through the footing resistance, $R_{\mathrm{T}}$, of the tower at the short-circuit locations A or B is determined with Equation (13):

<!-- PAGE_BREAK -->

$$
\begin{aligned}
\underline{I}_{\mathrm{T}} &= (0,928 - \mathrm{j}0,082)(0,285 - \mathrm{j}1,709)\,\mathrm{kA} \frac{(3,610 + \mathrm{j}1,303)\,\Omega}{(3,610 + \mathrm{j}1,303)\,\Omega + 2 \cdot 10\,\Omega} = (0,094 - \mathrm{j}0,244)\,\mathrm{kA} \\
I_{\mathrm{T}} &= 0,262\,\mathrm{kA}
\end{aligned}
$$

<!-- PAGE_BREAK -->

# Annex B

(informative)

# Examples for the calculation of partial short-circuit currents through earth

## B.1 Overview

A 132-kV-network, 50 Hz, is given as shown in Figures B.1 and B.3. The distances are 40 km between the stations A and B and 100 km between the stations B and C.

## B.2 Data

**Station A:**

Short-circuit impedance $\underline{Z}_{\mathrm{A}} = (0 + \mathrm{j}6,4)\Omega$

Zero-sequence impedance of the transformer $\underline{Z}_{(0)\mathrm{A}} = (0 + \mathrm{j}12)\Omega$

**Station B:**

Short-circuit impedance $\underline{Z}_{\mathrm{B}} = (0 + \mathrm{j}7,6)\Omega$

Zero-sequence impedance of the transformer $\underline{Z}_{(0)\mathrm{B}} = (0 + \mathrm{j}7)\Omega$

Resistance of earth grid $R_{\mathrm{EB}} = 5\Omega$

**Station C:**

Short-circuit impedance $\underline{Z}_{\mathrm{C}} = (0 + \mathrm{j}21)\Omega$

Zero-sequence impedance of the transformer $\underline{Z}_{(0)\mathrm{C}} = (0 + \mathrm{j}20,3)\Omega$

**Overhead line:**

Conductors $3 \times 2 \times 240 / 40 \mathrm{~mm}^{2}$ ACSR

Earth wire $1 \times 240 / 40 \mathrm{~mm}^{2}$ ACSR

Positive-sequence line impedance per unit length $\underline{Z}_{(1)\mathrm{L}}^{\prime} = \underline{Z}_{\mathrm{L}}^{\prime} = (0,06 + \mathrm{j}0,298)\Omega /\mathrm{km}$

Zero-sequence line impedance per unit length $\underline{Z}_{(0)\mathrm{L}} = (0,272 + \mathrm{j}1,48)\Omega /\mathrm{km}$

Soil resistivity $\rho = 1000\Omega \mathrm{m}$

Equivalent earth penetration depth $\delta = 2950\mathrm{m}$ from Table 2

Earth-wire impedance per unit length $\underline{Z}_{\mathrm{Q}}^{\prime} = (0,17 + \mathrm{j}0,801)\Omega /\mathrm{km}$

Earth-wire reduction factor $\underline{r}_{\mathrm{A}} = \underline{r}_{\mathrm{C}} = \underline{r} = 0,6 - \mathrm{j}0,03 = 0,6$

Tower footing resistance $R_{\mathrm{T}} = 10 \Omega$

Tower distance $d_{\mathrm{T}} = 400 \mathrm{~m}$

Length of overhead line between A and B $\ell_{1} = 40\mathrm{km}$

Length of overhead line between B and C $\ell_{2} = 100\mathrm{km}$

<!-- PAGE_BREAK -->

## B.3 Line-to-earth short circuit in a station

A line-to-earth short circuit occurs inside station B as shown in Figure B.1

![img-16.jpeg](img-16.jpeg)

**Figure B.1 - Line-to-earth short circuit inside station B - System diagram for stations A, B and C**

![img-17.jpeg](img-17.jpeg)

**Figure B.2 - Line-to-earth short circuit inside station B - Positive-, negative- and zero-sequence systems with connections at the short-circuit location F within station B**

The line-to-earth short-circuit current can be calculated according to IEC 60909-0, Equation (52), using Figure B.2.

$$
I_{\mathrm{k}1}^{\prime\prime} = \frac{\sqrt{3} \cdot 1{,}1 \cdot 132\,\mathrm{kV}}{2(0{,}222 + \mathrm{j}4{,}876)\,\Omega + (0{,}115 + \mathrm{j}6{,}157)\,\Omega} = (0{,}555 - \mathrm{j}15{,}789)\,\mathrm{kA};
$$

$$
I_{\mathrm{k}1}^{\prime\prime} = 15{,}799\,\mathrm{kA}
$$

<!-- PAGE_BREAK -->

where

$$
\underline{Z}_{(1)} = \frac{1}{\dfrac{1}{\underline{Z}_{A} + \underline{Z}_{L1}} + \dfrac{1}{\underline{Z}_{B}} + \dfrac{1}{\underline{Z}_{C} + \underline{Z}_{L2}}} = (0{,}222 + j4{,}876)\,\Omega
$$

$$
\underline{Z}_{(0)} = \frac{1}{\dfrac{1}{\underline{Z}_{(0)A} + \underline{Z}_{(0)L1}} + \dfrac{1}{\underline{Z}_{(0)B}} + \dfrac{1}{\underline{Z}_{(0)C} + \underline{Z}_{(0)L2}}} = (0{,}115 + j6{,}157)\,\Omega
$$

The zero-sequence current at the short-circuit location is given by

$$
\underline{I}_{(0)} = \frac{1}{3}\,\underline{I}''_{k1} = (0{,}185 - j5{,}263)\,\text{kA}
$$

The partial zero-sequence currents in Figure B.2 are:

$$
\underline{I}_{(0)A} = (0{,}0753 - j0{,}4439)\,\text{kA}; \quad I_{(0)A} = 0{,}450\,\text{kA}
$$

$$
\underline{I}_{(0)B} = (0{,}0763 - j4{,}6319)\,\text{kA}; \quad I_{(0)B} = 4{,}633\,\text{kA}
$$

$$
\underline{I}_{(0)C} = (0{,}0334 - j0{,}1872)\,\text{kA}; \quad I_{(0)C} = 0{,}190\,\text{kA}
$$

The total current $\underline{I}_{\mathrm{EBtot}}$ flowing to earth through $\underline{Z}_{\mathrm{EBtot}}$ at the short-circuit location in station B (Figure B.1) is calculated with Equation (16), if $\underline{r}_A = \underline{r}_C = \underline{r}$:

$$
\underline{I}_{\mathrm{EBtot}} = \underline{r} \cdot 3\!\left(\underline{I}_{(0)A} + \underline{I}_{(0)C}\right) = 0{,}6 \cdot 3\,(0{,}1088 - j0{,}6311)\,\text{kA} = (0{,}1958 - j1{,}1360)\,\text{kA}
$$

$$
I_{\mathrm{EBtot}} = 1{,}1528\,\text{kA}
$$

The driving point impedance for calculation of $\underline{Z}_{\mathrm{EBtot}}$ is found with $\underline{Z}_Q = \underline{Z}'_Q\, d_T$ from Equation (1):

$$
\underline{Z}_P = 0{,}5\,(0{,}068 + j0{,}3204)\,\Omega + \sqrt{\left[0{,}5\,(0{,}068 + j0{,}3204)\right]^2 + 10\,(0{,}068 + j0{,}3204)}\,\Omega = (1{,}4369 + j1{,}306)\,\Omega
$$

The total earth impedance $\underline{Z}_{\mathrm{EBtot}}$ of station B with two outgoing overhead lines is calculated with Equation (17):

$$
\underline{Z}_{\mathrm{EBtot}} = \frac{1}{\dfrac{1}{5\,\Omega} + \dfrac{2}{(1{,}4369 + j1{,}306)\,\Omega}} = (0{,}6845 + j\,0{,}4928)\,\Omega
$$

The earth potential of station B is found with Equation (18):

$$
\underline{U}_{\mathrm{EB}} = (0{,}6845 + j0{,}4928)\,\Omega \cdot (0{,}1958 - j1{,}1360)\,\text{kA} = (0{,}6938 - j0{,}6811)\,\text{kV}; \quad U_{\mathrm{EB}} = 0{,}9722\,\text{kV}
$$

The far-from-station distance $D_F$ (Equation (19)) is:

<!-- PAGE_BREAK -->

$$
D_{\mathrm{F}} = 3\sqrt{R_{\mathrm{T}}} \frac{d_{\mathrm{T}}}{\mathrm{Re}\!\left\{\sqrt{Z_{\mathrm{Q}}}\right\}} = 3\sqrt{10\,\Omega} \frac{0{,}4\,\mathrm{km}}{\mathrm{Re}\!\left\{\sqrt{(0{,}068 + \mathrm{j}0{,}3204)\,\Omega}\right\}} = 8{,}53\,\mathrm{km}
$$

In a distance longer than $D_{\mathrm{F}}$, i.e. in a distance remote from the stations, the earth-wire currents are found from the relations given in Equations (15).

$$
\underline{I}_{\mathrm{QA}} = (1 - \underline{r})\,3\underline{I}_{(0)\mathrm{A}} = 0{,}4 \cdot 3 \cdot (0{,}0753 - \mathrm{j}0{,}4439)\,\mathrm{kA} = (0{,}0904 - \mathrm{j}0{,}5327)\,\mathrm{kA};
$$

$$
I_{\mathrm{QA}} = 0{,}540\,\mathrm{kA}
$$

$$
\underline{I}_{\mathrm{QC}} = (1 - \underline{r})\,3\underline{I}_{(0)\mathrm{C}} = 0{,}4 \cdot 3 \cdot (0{,}0334 - \mathrm{j}0{,}1873)\,\mathrm{kA} = (0{,}0401 - \mathrm{j}0{,}2247)\,\mathrm{kA};
$$

$$
I_{\mathrm{QC}} = 0{,}288\,\mathrm{kA}
$$

The currents through earth remote from the stations A and B as well as B and C are:

$$
I_{\mathrm{E}\delta\mathrm{A}} = r \cdot 3I_{(0)\mathrm{A}} = 0{,}6 \cdot 3 \cdot 0{,}450\,\mathrm{kA} = 0{,}810\,\mathrm{kA}
$$

$$
I_{\mathrm{E}\delta\mathrm{C}} = r \cdot 3I_{(0)\mathrm{C}} = 0{,}6 \cdot 3 \cdot 0{,}190\,\mathrm{kA} = 0{,}342\,\mathrm{kA}
$$

## B.4 Line-to-earth short circuit outside a station

The line-to-earth short circuit shall occur far outside the stations at an overhead line tower T between B and C in Figure B.3. Distances $\ell_{2\mathrm{a}} = 60\,\mathrm{km}$ and $\ell_{2\mathrm{b}} = 40\,\mathrm{km}$.

> **[Figura]**: System diagram showing three substations A, B, and C connected by an overhead transmission line with an earth wire running along the top. Station A is on the left, station B in the centre, and station C on the right. A fault tower T is located between B and C, dividing that span into distances $\ell_{2\mathrm{a}}$ (B to T, 60 km) and $\ell_{2\mathrm{b}}$ (T to C, 40 km), while the span from A to B has length $\ell_1$. Earth-wire currents $I_{\mathrm{QA}}$, $I_{\mathrm{QA}}+I_{\mathrm{QB}}$, and $I_{\mathrm{QC}}$ flow along the earth wire between stations. Zero-sequence currents $3I_{(0)\mathrm{A}}$, $3I_{(0)\mathrm{B}}$, $3I_{(0)\mathrm{A}}+3I_{(0)\mathrm{B}}$, and $3I_{(0)\mathrm{C}}$ are injected at the respective stations and at tower T (fault current $3I_{k1}$). Below each station and at tower T, grounding impedances $\underline{Z}_{\mathrm{EAtot}}$, $\underline{Z}_{\mathrm{EBtot}}$, $\underline{Z}_{\mathrm{ETtot}}$, and $\underline{Z}_{\mathrm{ECtot}}$ connect to an equivalent earth return (dashed line) representing the equivalent earth penetration depth. Earth currents $I_{\mathrm{EAtot}}$, $I_{\mathrm{EBtot}}$, $I_{\mathrm{ETtot}}$, and $I_{\mathrm{ECtot}}$ flow through these grounding impedances; the earth section between A and B carries $I_{\mathrm{E}\delta\mathrm{A}} = r_{\mathrm{A}} \cdot 3I_{(0)\mathrm{A}}$, and the section between B and C carries $I_{\mathrm{E}\delta\mathrm{C}} = r_{\mathrm{C}} \cdot 3I_{(0)\mathrm{C}}$. Voltages $U_{\mathrm{EB}}$ and $U_{\mathrm{ET}}$ are indicated at stations B and tower T respectively.

**Figure B.3 - Line-to-earth short circuit outside stations B and C at the tower T of an overhead line - System diagram for stations A, B and C**

<!-- PAGE_BREAK -->

![img-19.jpeg](img-19.jpeg)

> **[Figura]**: Three-circuit schematic (positive-sequence impedance, negative-sequence impedance, and zero-sequence impedance) showing stations A, B, and C connected by line segments $Z_{\mathrm{L1}}$, $Z'_{\mathrm{L}}\ell_{2\mathrm{a}}$, and $Z'_{\mathrm{L}}\ell_{2\mathrm{b}}$, with shunt branches $Z_{\mathrm{B}}$ and $Z_{(0)\mathrm{B}}$ at node B. The fault point F is located between the two line segments on the overhead line between B and C. At F the three sequence networks are interconnected in series. Current arrows show $\dot{I}_{(1)}$, $\dot{I}_{(2)}$, and $\dot{I}_{(0)}$ at the fault point, with partial zero-sequence currents $\dot{I}_{(0)\mathrm{A}}$, $\dot{I}_{(0)\mathrm{B}}$, and $\dot{I}_{(0)\mathrm{C}}$ flowing in the zero-sequence network. The voltage source $cU_{\mathrm{n}}/\sqrt{3}$ drives the positive-sequence network. Reference IEC 176/09.

**Figure B.4 - Line-to-earth short circuit outside stations B and C at the tower T of an overhead line - Positive-, negative- and zero-sequence systems with connections at the short-circuit location F**

The line-to-earth short-circuit current can be calculated with IEC 60909-0, Equation (52), using Figure B.4.

$$
\underline{I}_{k1}^{\prime\prime} = \frac{\sqrt{3} \cdot 1{,}1 \cdot 132\,\mathrm{kV}}{2\,(1{,}7145 + \mathrm{j}13{,}6602)\,\Omega + (6{,}6262 + \mathrm{j}43{,}3324)\,\Omega} = (0{,}4965 - \mathrm{j}3{,}4889)\,\mathrm{kA}
$$

where

$$
\underline{Z}_{(1)} = \underline{Z}_{(2)} = \frac{1}{\dfrac{1}{\underline{Z}'_{\mathrm{L}}\,\ell_{2\mathrm{b}} + \underline{Z}_{\mathrm{C}}} + \dfrac{1}{\underline{Z}'_{\mathrm{L}}\,\ell_{2\mathrm{a}} + \dfrac{1}{\dfrac{1}{\underline{Z}_{\mathrm{B}}} + \dfrac{1}{\underline{Z}_{\mathrm{L1}} + \underline{Z}_{\mathrm{A}}}}}} = (1{,}7145 + \mathrm{j}13{,}6602)\,\Omega
$$

$$
\underline{Z}_{(0)} = \frac{1}{\dfrac{1}{\underline{Z}'_{(0)\mathrm{L}}\,\ell_{2\mathrm{b}} + \underline{Z}_{(0)\mathrm{C}}} + \dfrac{1}{\underline{Z}'_{(0)\mathrm{L}}\,\ell_{2\mathrm{a}} + \dfrac{1}{\dfrac{1}{\underline{Z}_{(0)\mathrm{B}}} + \dfrac{1}{\underline{Z}_{(0)\mathrm{L1}} + \underline{Z}_{(0)\mathrm{A}}}}}} = (6{,}6262 + \mathrm{j}43{,}3324)\,\Omega
$$

The zero-sequence current at the short-circuit location is given by

$$
\underline{I}_{(0)} = \frac{1}{3}\,\underline{I}_{k1}^{\prime\prime} = (0{,}1655 - \mathrm{j}1{,}1630)\,\mathrm{kA}
$$

The partial zero-sequence currents $\underline{I}_{(0)\mathrm{a}}$ and $\underline{I}_{(0)\mathrm{b}}$ on the left and right side of the short-circuit location $F$ in Figure B.4 are found as follows:

<!-- PAGE_BREAK -->

$$
\begin{array}{l}
\underline{L}_{(0)\mathrm{a}} = \underline{L}_{(0)} \frac{\underline{Z}_{(0)\mathrm{L}}^{\prime} \ell_{2\mathrm{b}} + \underline{Z}_{(0)\mathrm{C}}}{\underline{Z}_{(0)\mathrm{L}}^{\prime} \ell_{2\mathrm{b}} + \underline{Z}_{(0)\mathrm{C}} + \underline{Z}_{(0)\mathrm{L}}^{\prime} \ell_{2\mathrm{a}} + \frac{1}{\frac{1}{\underline{Z}_{(0)\mathrm{B}}} + \frac{1}{\underline{Z}_{(0)\mathrm{L}1} + \underline{Z}_{(0)\mathrm{A}}}} = (0,0851 - j0,5263)\mathrm{kA} \\
\underline{L}_{(0)\mathrm{b}} = \underline{L}_{(0)} - \underline{L}_{(0)\mathrm{a}} = (0,0804 - j0,6367)\mathrm{kA} = \underline{L}_{(0)\mathrm{C}}; \quad \underline{L}_{(0)\mathrm{C}} = 0,6417\mathrm{kA}
\end{array}
$$

The partial zero-sequence currents $\underline{L}_{(0)\mathrm{A}}$ and $\underline{L}_{(0)\mathrm{B}}$ are found from $\underline{L}_{(0)\mathrm{a}}$ :

$$
\underline{L}_{(0)\mathrm{A}} = \underline{L}_{(0)\mathrm{a}} \frac{\underline{Z}_{(0)\mathrm{B}}}{\underline{Z}_{(0)\mathrm{A}} + \underline{Z}_{(0)\mathrm{B}} + \underline{Z}_{(0)\mathrm{L}1}} = (0,0139 - j0,0452)\mathrm{kA};
$$

$$
\underline{L}_{(0)\mathrm{A}} = 0,0473\mathrm{kA}
$$

$$
\underline{L}_{(0)\mathrm{B}} = \underline{L}_{(0)\mathrm{a}} \frac{\underline{Z}_{(0)\mathrm{A}} + \underline{Z}_{(0)\mathrm{L}1}}{\underline{Z}_{(0)\mathrm{A}} + \underline{Z}_{(0)\mathrm{B}} + \underline{Z}_{(0)\mathrm{L}1}} = (0,0712 - j0,4811)\mathrm{kA};
$$

$$
\underline{L}_{(0)\mathrm{B}} = 0,4864\mathrm{kA}
$$

The total current to earth at the short-circuited tower in Figure B.3 is calculated with Equation (22):

$$
\underline{L}_{\mathrm{ETtot}} = \underline{r} \underline{L}_{\mathrm{k1}}^{\prime \prime} = 0,6 \cdot (0,4965 - j3,4889)\mathrm{kA} = (0,2979 - j2,0933)\mathrm{kA};
$$

$$
\underline{L}_{\mathrm{ETtot}} = 2,114\mathrm{kA}
$$

With the tower footing resistance $R_{\mathrm{T}}$ and the driving point impedance as calculated in Clause B.3, the total earth impedance $Z_{\mathrm{ETtot}}$ is found according to Equation (23):

$$
\underline{Z}_{\mathrm{ETtot}} = \frac{1}{\frac{1}{10\Omega} + \frac{2}{(1,437 + j1,306)\Omega}} = (0,7048 + j0,5663)\Omega;
$$

$$
\underline{Z}_{\mathrm{ETtot}} = 0,9041\Omega
$$

The earth potential at the tower is calculated with Equation (24):

$$
\underline{U}_{\mathrm{ET}} = \underline{Z}_{\mathrm{ETtot}} \underline{L}_{\mathrm{ETtot}} = (0,7048 + j0,5653)\Omega \cdot (0,2979 - j2,0933)\mathrm{kA} = (1,3954 - j1,3067)\mathrm{kV};
$$

$$
\underline{U}_{\mathrm{ET}} = 1,912\mathrm{kV}
$$

The currents in the stations A, B and C are:

$$
\underline{L}_{\mathrm{EAtot}} = \underline{r} 3 \underline{L}_{(0)\mathrm{A}} = 0,6 \cdot 3 \cdot 0,0473\mathrm{kA} = 0,0851\mathrm{kA}
$$

<!-- PAGE_BREAK -->

$$
\underline{I}_{\mathrm{EBtot}} = \underline{r} 3 \underline{I}_{(0)\mathrm{B}} = 0,6 \cdot 3 \cdot 0,4864 \, \mathrm{kA} = 0,8754 \, \mathrm{kA}
$$

$$
\underline{I}_{\mathrm{EClot}} = \underline{r} 3 \underline{I}_{(0)\mathrm{C}} = 0,6 \cdot 3 \cdot 0,6417 \, \mathrm{kA} = 1,1551 \, \mathrm{kA}
$$

The earth potential of station B for example is found as follows:

$$
\underline{U}_{\mathrm{EB}} = \underline{Z}_{\mathrm{EBtot}} \cdot \underline{r} \cdot 3 \underline{I}_{(0)\mathrm{B}} = (0,6845 + j0,4928) \Omega \cdot 0,6 \cdot 3 \cdot (0,0712 - j0,4811) \, \mathrm{kA} = (0,5145 - j0,5296) \, \mathrm{kV}
$$

$$
U_{\mathrm{EB}} = 0,7383 \, \mathrm{kV}
$$

The currents in the earth wires and through the earth at a longer distance from the stations and the short-circuited tower (Figure B.3) are:

$$
\underline{I}_{\mathrm{QA}} = (1 - \underline{r}) \beta \underline{I}_{(0)\mathrm{A}} = 0,4 \cdot 3 \cdot (0,0139 - j0,0452) \, \mathrm{kA} = (0,0167 - j0,0542) \, \mathrm{kA};
$$

$$
I_{\mathrm{QA}} = 0,0567 \, \mathrm{kA}
$$

$$
\underline{I}_{\mathrm{QA}} + \underline{I}_{\mathrm{QB}} = (1 - \underline{r}) \beta (\underline{I}_{(0)\mathrm{A}} + \underline{I}_{(0)\mathrm{B}}) = 0,4 \cdot 3 \cdot (0,0851 - j0,5263) \, \mathrm{kA} = (0,1021 - j0,6316) \, \mathrm{kA};
$$

$$
\left| \underline{I}_{\mathrm{QA}} + \underline{I}_{\mathrm{QB}} \right| = 0,6397 \, \mathrm{kA};
$$

$$
\underline{I}_{\mathrm{QC}} = (1 - \underline{r}) \beta \underline{I}_{(0)\mathrm{C}} = 0,4 \cdot 3 \cdot (0,0804 - j0,6367) \, \mathrm{kA} = (0,0965 - j0,7640) \, \mathrm{kA};
$$

$$
I_{\mathrm{QC}} = 0,7701 \, \mathrm{kA}
$$

$$
I_{\mathrm{E\delta A}} = r 3 I_{(0)\mathrm{A}} = 0,6 \cdot 3 \cdot 0,0473 \, \mathrm{kA} = 0,0851 \, \mathrm{kA}
$$

$$
I_{\mathrm{E\delta A}} + I_{\mathrm{E\delta B}} = r 3 \left| \underline{I}_{(0)\mathrm{A}} + \underline{I}_{(0)\mathrm{B}} \right| = 0,6 \cdot 3 \cdot 0,5331 \, \mathrm{kA} = 0,9596 \, \mathrm{kA}
$$

$$
I_{\mathrm{E\delta C}} = r 3 I_{(0)\mathrm{C}} = 0,6 \cdot 3 \cdot 0,6417 \, \mathrm{kA} = 1,1551 \, \mathrm{kA}
$$

## B.5 Line-to-earth short circuit in the vicinity of a station

As an example, the line-to-earth short-circuit current and the earth potentials shall be calculated, if the short circuit occurs at a tower T with the number $n = 10$ at the overhead line between the stations B and C at a distance of $4,4 \, \mathrm{km}$ from station B (see Figure 7).

The line-to-earth short-circuit current is calculated according to IEC 60909-0, Equation (52) using Figure B.4 with changed line lengths.

$$
\underline{I}_{\mathrm{k1}}^{\prime \prime} = \frac{\sqrt{3} \cdot 1,1132 \, \mathrm{kV}}{2(0,4449 + j5,9037) \Omega + (1,2412 + j11,9481) \Omega} = (0,9421 - j10,5022) \, \mathrm{kA};
$$

$$
I_{\mathrm{k1}}^{\prime \prime} = 10,5444 \, \mathrm{kA}
$$

where

<!-- PAGE_BREAK -->

$$
\underline{Z}_{(1)} = \underline{Z}_{(2)} = \frac{1}{\dfrac{1}{\underline{Z}'_{\text{L}}(\ell_{2} - 11 \cdot d_{T}) + \underline{Z}_{C}} + \dfrac{1}{\underline{Z}'_{\text{L}} \cdot 11 \cdot d_{T} + \dfrac{1}{\dfrac{1}{\underline{Z}_{B}} + \dfrac{1}{\underline{Z}_{L1} + \underline{Z}_{A}}}}} = (0{,}4449 + j5{,}9037)\,\Omega
$$

$$
\underline{Z}_{(0)} = \frac{1}{\dfrac{1}{\underline{Z}'_{(0)L}(\ell_{2} - 11 \cdot d_{T}) + \underline{Z}_{(0)C}} + \dfrac{1}{\underline{Z}'_{(0)L} \cdot 11 \cdot d_{T} + \dfrac{1}{\dfrac{1}{\underline{Z}_{(0)B}} + \dfrac{1}{\underline{Z}_{(0)L1} + \underline{Z}_{(0)A}}}}} = (1{,}2412 + j11{,}9481)\,\Omega
$$

The zero-sequence current at the short-circuit location is given by

$$
\underline{I}_{(0)} = \frac{1}{3}\,\underline{I}_{k1}'' = (0{,}3141 - j3{,}5007)\,\text{kA}
$$

The partial zero-sequence currents $\underline{I}_{(0)a}$ and $\underline{I}_{(0)b}$ on the left and right side of the tower T ($n=10$) are found as follows:

$$
\underline{I}_{(0)a} = \underline{I}_{(0)} \frac{\underline{Z}'_{(0)L}(\ell_{2} - 11 \cdot d_{T}) + \underline{Z}_{(0)C}}{\underline{Z}'_{(0)L}(\ell_{2} - 11 \cdot d_{T}) + \underline{Z}_{(0)C} + \underline{Z}'_{(0)L} \cdot 11 \cdot d_{T} + \dfrac{1}{\dfrac{1}{\underline{Z}_{(0)B}} + \dfrac{1}{\underline{Z}_{(0)L1} + \underline{Z}_{(0)A}}}} = (0{,}2767 - j3{,}2458)\,\text{kA}
$$

$$
\underline{I}_{(0)b} = \underline{I}_{(0)} - \underline{I}_{(0)a} = (0{,}03731 - j0{,}2549)\,\text{kA} = \underline{I}_{(0)C}\,;
$$

$$
I_{(0)C} = 0{,}2577\,\text{kA}
$$

The partial zero-sequence currents $\underline{I}_{(0)A}$ and $\underline{I}_{(0)B}$ are found from $\underline{I}_{(0)a}$:

$$
\underline{I}_{(0)A} = \underline{I}_{(0)a} \frac{\underline{Z}_{(0)B}}{\underline{Z}_{(0)A} + \underline{Z}_{(0)B} + \underline{Z}_{(0)L1}} = (0{,}0640 - j0{,}2817)\,\text{kA}\,;
$$

$$
I_{(0)A} = 0{,}2888\,\text{kA}
$$

$$
\underline{I}_{(0)B} = \underline{I}_{(0)a} \frac{\underline{Z}_{(0)A} + \underline{Z}_{(0)L1}}{\underline{Z}_{(0)A} + \underline{Z}_{(0)B} + \underline{Z}_{(0)L1}} = (0{,}2128 - j2{,}9642)\,\text{kA}\,;
$$

$$
I_{(0)B} = 2{,}9718\,\text{kA}
$$

The factor $\underline{k}$ can be calculated from Equation (3):

<!-- PAGE_BREAK -->

$$
\underline{k} = 1 + \frac{\underline{Z}_{\mathrm{P}}}{R_{\mathrm{T}}} = 1 + \frac{(1{,}4369 + j1{,}3060)\,\Omega}{10\,\Omega} = (1{,}1437 + j0{,}1306)
$$

The earthing impedance of station B in this case is calculated with Equation (29):

$$
\underline{Z}_{\mathrm{EB}} = \frac{1}{\dfrac{1}{R_{\mathrm{B}}} + \dfrac{1}{\underline{Z}_{\mathrm{P}}}} = \frac{1}{\dfrac{1}{5\,\Omega} + \dfrac{1}{(1{,}4370 + j1{,}3060)\,\Omega}} = (1{,}2698 + j0{,}7568)\,\Omega
$$

The driving point impedance of the finite chain for $n = 10$ is found from Equation (2):

$$
\underline{Z}_{\mathrm{P10}} = (1{,}4294 + j1{,}3200)\,\Omega; \quad Z_{\mathrm{P10}} = 1{,}9457\,\Omega
$$

The earthing impedance for the short-circuited tower is to be calculated with Equation (28):

$$
\underline{Z}_{\mathrm{ET}} = \frac{1}{\dfrac{1}{R_{\mathrm{T}}} + \dfrac{1}{\underline{Z}_{\mathrm{P}}}} = \frac{1}{\dfrac{1}{10\,\Omega} + \dfrac{1}{(1{,}4370 + j1{,}3060)\,\Omega}} = (1{,}3690 + j0{,}9856)\,\Omega
$$

The current $\underline{I}_{\mathrm{ET10}}$ flowing through $\underline{Z}_{\mathrm{ET}}$ at the tower $n = 10$ is found with Equation (27):

$$
\underline{I}_{\mathrm{ET10}} = r\underline{I}_{\mathrm{k1}}^{\prime} \frac{\underline{Z}_{\mathrm{P10}}}{\underline{Z}_{\mathrm{P10}} + \underline{Z}_{\mathrm{ET}}} - r\,3\underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{EB}}}{\underline{Z}_{\mathrm{EB}} + \underline{Z}_{\mathrm{P}}} \cdot \frac{1}{\underline{k}^{10}}
= 0{,}6\,(0{,}9421 - j10{,}5022)\,\mathrm{kA}\,\frac{(1{,}4294 + j1{,}3200)\,\Omega}{(2{,}798 + j2{,}306)\,\Omega}
$$

$$
- 0{,}6 \cdot 3 \cdot (0{,}2128 - j2{,}9642)\,\mathrm{kA}\,\frac{(1{,}2697 + j0{,}7568)\,\Omega}{(2{,}7067 + j2{,}0628)\,\Omega} \cdot \frac{1}{(1{,}1437 + j0{,}1306)^{10}} = (1{,}0194 - j3{,}1417)\,\mathrm{kA}
$$

$$
I_{\mathrm{ET10}} = 3{,}3029\,\mathrm{kA}
$$

The earth potential at the short-circuited tower is given according to Equation (30):

$$
\underline{U}_{\mathrm{ET10}} = \underline{Z}_{\mathrm{ET}}\,\underline{I}_{\mathrm{ET10}} = (4{,}4918 - j3{,}2961)\,\mathrm{kV};
$$

$$
U_{\mathrm{ET10}} = 5{,}5714\,\mathrm{kV}
$$

The current passing $\underline{Z}_{\mathrm{EB}}$ in this case of a line-to-earth short circuit at the tower ($n = 10$) in the vicinity of station B is found with Equation (31):

$$
\underline{I}_{\mathrm{EB10}} = r\underline{I}_{\mathrm{k1}}^{\prime\prime} \frac{\underline{Z}_{\mathrm{ET}}}{\underline{Z}_{\mathrm{ET}} + \underline{Z}_{\mathrm{P10}}} \cdot \frac{2\underline{Z}_{\mathrm{P}} - \underline{Z}_{\mathrm{Q}}}{(\underline{Z}_{\mathrm{EB}} + \underline{Z}_{\mathrm{P}})\,\underline{k}^{10} - (\underline{Z}_{\mathrm{EB}} - \underline{Z}_{\mathrm{P}} + \underline{Z}_{\mathrm{Q}})\,\underline{k}^{-10}} - r\,3\underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{P}}}{\underline{Z}_{\mathrm{EB}} + \underline{Z}_{\mathrm{P}}}
$$

$$
= 0{,}6\,(0{,}9421 - j10{,}5022)\,\mathrm{kA}\,\frac{(1{,}3690 + j0{,}9856)\,\Omega}{(2{,}7984 + j2{,}3056)\,\Omega}\,(0{,}1185 - j0{,}2323)
$$

$$
- 0{,}6 \cdot 3 \cdot (0{,}2128 - j2{,}9642)\,\mathrm{kA}\,\frac{(1{,}4370 + j1{,}3060)\,\Omega}{(2{,}7067 + j2{,}0628)\,\Omega} = (1{,}1557 - j2{,}6487)\,\mathrm{kA};
$$

$$
I_{\mathrm{EB10}} = 2{,}8899\,\mathrm{kA}
$$

<!-- PAGE_BREAK -->

The earth potential of the station B is calculated with Equation (32):

$$
\underline{U}_{\mathrm{EB10}} = \underline{Z}_{\mathrm{EB}}\, \underline{I}_{\mathrm{EB10}} = (-\,3{,}4720 + j2{,}4884)\,\mathrm{kV};
$$

$$
U_{\mathrm{EB10}} = 4{,}272\,\mathrm{kV}
$$

Figure B.5 shows the earth potentials $U_{\mathrm{ET}n}$ related to $U_{\mathrm{ET}} = 1{,}912\,\mathrm{kV}$ from Clause B.4 and $U_{\mathrm{EB}n}$ related to the earth potential $U_{\mathrm{EB}} = 0{,}972\,\mathrm{kV}$ from Clause B.3.

![img-20.jpeg](img-20.jpeg)

> **[Figura]**: Two side-by-side line graphs showing normalised earth potentials $u$ (vertical axis, ranging from 0 to 6) versus tower number $n$ (horizontal axis). The left graph covers towers $n = 0$ to $n = 14$ (vicinity of station T), displaying two curves: $u_{\mathrm{EBn}}$ (upper curve, peaking near $u \approx 5$ around $n = 8$-$10$ then slightly declining) and $u_{\mathrm{ET}n}$ (lower curve, peaking near $u \approx 3$ around $n = 8$-$10$). Both curves rise steeply from $n = 0$ and flatten toward higher $n$. The right graph covers towers $n = 145$ to $n = 149$ (vicinity of station B), showing $u_{\mathrm{ET}n}$ (upper curve near $u \approx 1$) and $u_{\mathrm{EBn}}$ (lower curve near $u \approx 0{,}5$), both nearly flat across this range. Reference: IEC 177/09.

**Figure B.5 - Earth potentials $u_{\mathrm{ET}n} = U_{\mathrm{ET}n}/U_{\mathrm{ET}}$ with $U_{\mathrm{ET}} = 1{,}912\,\mathrm{kV}$ and $u_{\mathrm{EB}n} = U_{\mathrm{Eb}n}/U_{\mathrm{EB}}$ with $U_{\mathrm{EB}} = 0{,}972\,\mathrm{kV}$, if the line-to-earth short circuit occurs at the towers $n = 1, 2, 3, \ldots$ in the vicinity of station B**

<!-- PAGE_BREAK -->

# Annex C

(informative)

# Example for the calculation of the reduction factor $r_1$ and the current distribution through earth in case of a three-core cable

## C.1 Overview

A 10-kV-cable-connection between the stations A and B is given through a three-core cable with a copper shield earthed at both ends in a 10-kV-network with direct earthing (the star point of a feeding transformer is earthed at the medium-voltage side).

## C.2 Line-to-earth short circuit at the end of the cable

### C.2.1 Data

Cable: 6/10 kV NA2XS2Y $3 \times 150 / 25$

Aluminium cores: $q_{\mathrm{L}} = 150 \mathrm{~mm}^{2}$; $r_{\mathrm{L}} = 6,91 \mathrm{~mm}$; $R_{\mathrm{L}}^{\prime} = 0,206 \Omega / \mathrm{km}$;

Copper shield: $q_{\mathrm{S}} = 25 \mathrm{~mm}^{2}$; $r_{\mathrm{S}} = 23,6 \mathrm{~mm}$; $R_{\mathrm{S}}^{\prime} = 0,714 \Omega / \mathrm{km}$;

Distance between the cores of the cable $d = 22,38 \mathrm{~mm}$;

Outer diameter of the cable $D_{\mathrm{a}} = 53 \mathrm{~mm}$

Earthing impedances: $Z_{\mathrm{EA}} = 0,5 \Omega$; $Z_{\mathrm{EB}} = 0,5 \Omega$;

Soil resistivity: $\rho = 100\Omega m$

### C.2.2 Cable impedances per unit length

With Equations (30) and (32), given in IEC/TR 60909-2, the following results are found.

Positive-sequence impedance per unit length:

$$
\underline{Z}_{(\uparrow)L}^{\prime} = R_{L}^{\prime} + j\omega \frac{\mu_{0}}{2\pi} \left(\frac{1}{4} + \ln \frac{d}{r_{L}}\right) = (0,206 + j0,0896) \Omega / \mathrm{km}
$$

Zero-sequence impedance per unit length in case of current flowing back through the shield (S) and the earth (E):

$$
\underline{Z}_{(0)LSE}^{\prime} = R_{L}^{\prime} + 3\omega \frac{\mu_{0}}{8} + j\omega \frac{\mu_{0}}{2\pi} \left(\frac{1}{4} + 3 \ln \frac{\delta}{\sqrt[3]{r_{L}} d^{2}}\right) - \frac{3\left(\omega \frac{\mu_{0}}{8} + j\omega \frac{\mu_{0}}{2\pi} \ln \frac{\delta}{r_{S}}\right)^{2}}{R_{S}^{\prime} + \omega \frac{\mu_{0}}{8} + j\omega \frac{\mu_{0}}{2\pi} \ln \frac{\delta}{r_{S}}} = (1,209 + j1,092) \frac{\Omega}{\mathrm{km}}
$$

<!-- PAGE_BREAK -->

## C.2.3 Short-circuit currents

![img-22.jpeg](img-22.jpeg)

> **[Figura C.1]**: Single-line schematic of a 10 kV network used to illustrate the cable reduction factor and current distribution through earth. On the left, a network feeder $S''_{kQ}$ connects through a HV/MV transformer (Q) to a three-core cable NA2XS2Y 6/10 kV of length $\ell$, running from busbar A to fault point B. Three phase conductors (L1, L2, L3) are shown. The zero-sequence current $3\underline{I}_{(0)A}$ flows from the transformer neutral into the cable. The shield carries current $\underline{I}_{SA} = (1 - \underline{r}_1)\,3\underline{I}_{(0)A}$, while the remaining $3\underline{I}_{(0)A}$ flows at the fault end B. Earth electrodes $\underline{Z}_{EA}$ (at A) and $\underline{Z}_{EB}$ (at B) connect to the earth return path. The partial earth current $\underline{I}_{E\delta A} = \underline{r}_1\,3\underline{I}_{(0)A}$ flows through the earth at the equivalent earth penetration depth. At fault point B, the initial symmetrical short-circuit current $\underline{I}''_{k1}$ is indicated.

Network feeder: $S''_{kQ} = 3000\,\text{MVA}$; $U_{nQ} = 110\,\text{kV}$; $R_Q/X_Q = 0{,}1$

Transformer: $S_{rT} = 31{,}5\,\text{MVA}$; $U_{rTHV} = 115\,\text{kV}$; $U_{rTLV} = 10{,}5\,\text{kV}$; $u_{kr} = 12\,\%$; $u_{Rr} = 1\,\%$; $\underline{Z}_{(0)T} = 1{,}6 \cdot \underline{Z}_{(1)T}$

**Figure C.1 - Example for the calculation of the cable reduction factor and the current distribution through earth in a 10-kV-network, $U_n = 10\,\text{kV}$; $c = 1{,}1$; $f = 50\,\text{Hz}$**

According to 6.1, the impedances $\underline{Z}_{EA}$ and $\underline{Z}_{EB}$ are neglected when calculating the short-circuit currents with earth connection.

Short-circuit currents:

$$
\underline{I}''_k = \underline{I}''_{k3} = \frac{c\,U_n}{\sqrt{3}\,(\underline{Z}_{Qt} + \underline{Z}_{TLV} + \underline{Z}'_{(1)L}\,\ell)};
$$

$$
\underline{I}''_k(\ell = 0) = (1{,}186 + \mathrm{j}\,13{,}844)\,\text{kA}
$$

Line-to-earth short-circuit current flowing back through the shield and the earth:

$$
\underline{I}''_{k1SE} = \frac{\sqrt{3}\,c\,U_n}{2\cdot\underline{Z}_{Qt} + 2\cdot\underline{Z}_{TLV} + \underline{Z}_{(0)TLV} + (2\cdot\underline{Z}'_{(1)L} + \underline{Z}'_{(0)LSE})\cdot\ell}
$$

$$
\underline{I}''_{k1SE}(\ell = 0) = (1{,}015 - \mathrm{j}\,11{,}968)\,\text{kA}
$$

## C.2.4 Reduction factor, current in the shield and current through earth

The current in the shield is calculated with Equation (40):

$$
\underline{I}_{SA} = \left(1 - \underline{r}_1\right) 3\,\underline{I}_{(0)A} = \left(1 - \underline{r}_1\right)\underline{I}''_{k1SE}
$$

The partial short-circuit current flowing through earth is found with Equation (41):

$$
\underline{I}_{E\delta A} = \underline{r}_1\,3\,\underline{I}_{(0)A} = \underline{r}_1\,\underline{I}''_{k1SE}
$$

Reduction factor $\underline{r}_1$ from Equation (37):

<!-- PAGE_BREAK -->

$$
\underline{r}_{1} = \frac{R_{\mathrm{S}}^{\prime}}{R_{\mathrm{S}}^{\prime} + \omega\dfrac{\mu_{0}}{8} + \mathrm{j}\omega\dfrac{\mu_{0}}{2\pi}\ln\dfrac{\delta}{r_{\mathrm{S}}}} = \frac{0{,}714\,\dfrac{\Omega}{\mathrm{km}}}{\left(0{,}714 + 0{,}04935 + \mathrm{j}\cdot 0{,}06283\cdot\ln\dfrac{931\,\mathrm{m}}{23{,}6\cdot10^{-3}\,\mathrm{m}}\right)\dfrac{\Omega}{\mathrm{km}}}
$$

$$
\underline{r}_{1} = 0{,}5318 - \mathrm{j}\,0{,}4633\,;
$$

$$
r_{1} = 0{,}7053
$$

Figure C.2 gives the calculated short-circuit currents, the current in the shield and the current through earth depending on the length $\ell \geq 1\,\mathrm{km}$ of the cable between stations A and B.

Earthing voltage in station A, in case of $\ell = 5\,\mathrm{km}$ and $I_{\mathrm{E}\delta\mathrm{A}} = 1{,}175\,\mathrm{kA}$ (see Table C.1) is:

$$
U_{\mathrm{EA}} = Z_{\mathrm{EA}}\,I_{\mathrm{E}\delta\mathrm{A}} = 0{,}5\,\Omega \cdot 1{,}175\,\mathrm{kA} = 588\,\mathrm{V}
$$

**Table C.1 - Results for the example in Figure C.1**

| $\ell$ | $\underline{I}''_{\mathrm{k1SE}}$ | $I''_{\mathrm{k1SE}}$ | $\underline{I}_{\mathrm{SA}}$ | $I_{\mathrm{SA}}$ | $\underline{I}_{\mathrm{E}\delta\mathrm{A}}$ | $I_{\mathrm{E}\delta\mathrm{A}}$ |
|--------|----------------------------------|----------------------|------------------------------|------------------|---------------------------------------------|----------------------------------|
| km | kA | kA | kA | kA | kA | kA |
| 1 | $2{,}983 - \mathrm{j}4{,}846$ | 5,690 | $3{,}641 - \mathrm{j}0{,}887$ | 3,748 | $-0{,}659 - \mathrm{j}3{,}959$ | 4,014 |
| 5 | $1{,}200 - \mathrm{j}1{,}156$ | 1,666 | $1{,}097 + \mathrm{j}0{,}015$ | 1,097 | $0{,}103 - \mathrm{j}1{,}170$ | 1,175 |
| 10 | $0{,}661 - \mathrm{j}0{,}578$ | 0,878 | $0{,}577 + \mathrm{j}0{,}036$ | 0,578 | $0{,}084 - \mathrm{j}0{,}613$ | 0,619 |

> **[Figura]**: Graph with vertical axis labeled $I$ in kA (range 0 to 6) and horizontal axis labeled $\ell$ in km (range 0 to 20). Four curves are plotted: $I''_{\mathrm{k3}}$ (dashed, highest, starts near 6 kA at $\ell=0$ and decreases steeply then flattens near 0); $I''_{\mathrm{k1SE}}$ (dash-dot, starts just below $I''_{\mathrm{k3}}$ near 5 kA and similarly decreasing); $I_{\mathrm{E}\delta\mathrm{A}}$ (solid red/bold, starts around 2 kA and decreases gradually); and $I_{\mathrm{SA}}$ (solid, starts around 1.5 kA and decreases to near zero). All curves are monotonically decreasing with increasing cable length $\ell$, reflecting the damping effect of cable impedance on short-circuit and earth currents.

**Figure C.2 - Short-circuit currents and partial short-circuit currents through earth for the example in Figure C.1**

<!-- PAGE_BREAK -->

## C.3 Line-to-earth short circuit on the cable between the stations A and B

### C.3.1 Configuration and data

The configuration is given in Figure C.3.

> **[Figura]**: Schematic diagram of a 10-kV cable network between stations A and B, showing a line-to-earth short circuit at fault location F on the cable. The total cable length $\ell$ is divided into segment $\ell_\mathrm{A}$ (from station A to fault F) and segment $\ell_\mathrm{B}$ (from fault F to station B). Three conductors (L1, L2, L3) run horizontally between the two stations. From station A, current $\underline{I}_{\mathrm{SA}}$ flows along with zero-sequence current $3\underline{I}_{(0)\mathrm{A}}$ toward the fault; from station B, current $\underline{I}_{\mathrm{SB}}$ flows toward the fault. At fault location F, a fault current $\underline{I}_{\mathrm{EF}}$ flows through a fault resistance $R_{\mathrm{EF}}$ to earth. Earth return currents $\underline{I}_{\mathrm{E\delta A}}$ and $\underline{I}_{\mathrm{E\delta B}}$ flow in the equivalent earth penetration depth path beneath the cable. Station A has earth impedance $\underline{Z}_{\mathrm{EA}}$ and station B has earth impedance $\underline{Z}_{\mathrm{EB}}$. The figure reference is IEC 180/09.

**Figure C.3 - Example for the calculation of current distribution in a 10-kV-network with a short circuit on the cable between A and B (data given in C.2.1 and Figure C.1)**

The line-to-earth short circuit in Figure C.3 is fed only from station A. The line-to-earth short-circuit is anticipated with earth connection at the short-circuit location F having $R_{\mathrm{EF}} = 5\,\Omega$ (see 8.2.2.2).

### C.3.2 Results of calculation

The reduction factor $\underline{r}_1 = 0{,}5318 - \mathrm{j}0{,}4633$ is already calculated with Equation (37).

The currents $\underline{I}_{\mathrm{SA}}$ and $\underline{I}_{\mathrm{E\delta A}}$ on the left side of the short-circuit location are calculated with Equations (42) and (45) and the currents on the right side of the short-circuit location with Equations (43) and (46). In case of $3\underline{I}_{(0)\mathrm{B}} = 0$ according to Figure C.3, the following relation is valid: $\underline{I}_{\mathrm{E\delta B}} = -\underline{I}_{\mathrm{SB}}$

<!-- PAGE_BREAK -->

![img-25.jpeg](img-25.jpeg)

> **[Figura]**: Two side-by-side graphs (a and b) showing line-to-earth short-circuit currents as a function of fault position $\ell_A$ (km) along the cable. Each graph plots current magnitude (kA) on the y-axis. Four curves are shown: $I''_{k3}$ (red dashed, highest, steeply decreasing), $I''_{k1SE}$ (blue, second highest, also steeply decreasing), $I_{SA}$ (blue/green, moderate decrease), $I_{E\delta A}$ (black, low, with a slight hump then gradual decrease), and $I_{SB} = I_{E\delta B}$ (black dashed, lowest). Graph (a) is for cable length $\ell = 5\,\text{km}$ with $\ell_A$ axis from 0 to 5 km; graph (b) is for cable length $\ell = 10\,\text{km}$ with $\ell_A$ axis from 0 to 10 km.

a) Cable length $\ell = 5\,\mathrm{km}$ $\quad$ b) Cable length $\ell = 10\,\mathrm{km}$

**Figure C.4 - Line-to-earth short-circuit currents, partial currents in the shield and partial currents through earth**

**Table C.2 - Results for the example in Figure C.3,** $\ell = 5\,\mathrm{km}$

| $\ell_\text{A}$ | $I''_\text{k1SE}$ | $\underline{I}_\text{SA}$ | $I_\text{SA}$ | $\underline{I}_\text{SB} = -\underline{I}_{E\delta B}$ | $I_\text{SB}$ | $\underline{I}_{E\delta A}$ | $I_{E\delta A}$ |
|---|---|---|---|---|---|---|---|
| km | kA | kA | kA | kA | kA | kA | kA |
| 0 | 12,000 | 1,016 −j11,967 | 12,000 | 0 | 0 | 0 | 0 |
| 1 | 5,090 | 2,911 −j3,640 | 4,661 | −0,183 −j0,688 | 0,712 | 0,072 −j1,206 | 1,208 |
| 2,5 | 3,006 | 1,858 −j1,011 | 2,115 | −0,188 −j0,874 | 0,882 | 0,128 −j1,246 | 1,253 |
| 5 | 1,666 | 1,097 + j0,015 | 1,097 | 0,103 −j1,170 | 1,175 | 0,103 −j1,170 | 1,175 |

**Table C.3 - Results for the example in Figure C.3,** $\ell = 10\,\mathrm{km}$

| $\ell_\text{A}$ | $I''_\text{k1SE}$ | $\underline{I}_\text{SA}$ | $I_\text{SA}$ | $\underline{I}_\text{SB} = -\underline{I}_{E\delta B}$ | $I_\text{SB}$ | $\underline{I}_{E\delta A}$ | $I_{E\delta A}$ |
|---|---|---|---|---|---|---|---|
| km | kA | kA | kA | kA | kA | kA | kA |
| 0 | 12,000 | 1,016 −j11,967 | 12,000 | 0 | 0 | 0 | 0 |
| 1 | 5,690 | 2,800 −j3,931 | 4,826 | −0,094 −j0,338 | 0,351 | 0,183 −j0,915 | 0,933 |
| 2,5 | 3,006 | 1,750 −j1,330 | 2,198 | −0,075 −j0,309 | 0,405 | 0,236 −j0,928 | 0,957 |
| 5 | 1,666 | 1,036 −j0,394 | 1,108 | −0,061 −j0,409 | 0,413 | 0,164 −j0,762 | 0,779 |
| 10 | 0,878 | 0,577 −j0,036 | 0,578 | 0,084 −j0,613 | 0,619 | 0,084 −j0,613 | 0,619 |

<!-- PAGE_BREAK -->

# Annex D

(informative)

# Example for the calculation of the reduction factor $r_3$ and the current distribution through earth in case of three single-core cables

## D.1 Overview

A 110-kV-cable-connection between the stations A and B is given with three single-core cables with a lead sheath earthed at both ends in a 110-kV-network with solidly earthed neutral.

## D.2 Line-to-earth short circuit at the end of the cable

### D.2.1 Data

Single-core cables 64/110 kV, 2XK2Y: $3 \times 1 \times 630$ rm, Cu, in triangular configuration.

Copper cores: $q_{\mathrm{L}} = 630 \mathrm{~mm}^{2}$; $r_{\mathrm{L}} = 15,6 \mathrm{~mm}$; $R_{\mathrm{L}}^{\prime} = 0,0283 \Omega / \mathrm{km}$;

Lead sheath: $q_{\mathrm{S}} = 550 \mathrm{~mm}^{2}$; $r_{\mathrm{S}} = r_{\mathrm{Sm}} = 39,8 \mathrm{~mm}$; $R_{\mathrm{S}}^{\prime} = 0,379 \Omega / \mathrm{km}$;

Outer diameter of the cable $D_{\mathrm{a}} = 85 \mathrm{~mm}$;

Distance between the cores of the cable $d = 1,06 \cdot D_{\mathrm{a}} = 90,1 \mathrm{~mm}$;

Soil resistivity: $\rho = 100\Omega \mathrm{m}$

### D.2.2 Cable impedances per unit length

Positive-sequence impedance per unit length (IEC/TR 60909-2, Equation (15)):

$$
\underline{Z}_{(1)\mathrm{LS}}^{\prime} = R_{\mathrm{L}}^{\prime} + \mathrm{j} \omega \frac{\mu_{0}}{2 \pi} \left(\frac{1}{4} + \ln \frac{d}{r_{\mathrm{L}}}\right) + \frac{\left(\omega \frac{\mu_{0}}{2 \pi} \ln \frac{d}{r_{\mathrm{Sm}}}\right)^{2}}{R_{\mathrm{S}}^{\prime} + \mathrm{j} \omega \frac{\mu_{0}}{2 \pi} \ln \frac{d}{r_{\mathrm{Sm}}}} = (0,0351 + \mathrm{j} 0,125) \Omega / \mathrm{km}
$$

NOTE 1 When taking care of the currents in the sheaths during balanced operation (no cross bonding), the real part of $\underline{Z}_{(1)\mathrm{LS}}^{\prime}$ is higher than the real part of $\underline{Z}_{(1)\mathrm{L}}^{\prime}$, because of the losses in the sheaths, see IEC/TR 60909-2, Table 5.

Zero-sequence impedance per unit length in case of current flowing back through the sheaths only:

$$
\underline{Z}_{(0)\mathrm{LS}}^{\prime} = R_{\mathrm{L}}^{\prime} + R_{\mathrm{S}}^{\prime} + \mathrm{j} \omega \frac{\mu_{0}}{2 \pi} \left(\frac{1}{4} + \ln \frac{r_{\mathrm{S}}}{r_{\mathrm{L}}}\right) = (0,4073 + \mathrm{j} 0,0746) \Omega / \mathrm{km}
$$

Zero-sequence impedance per unit length in case of current flowing back through the sheaths and the earth (IEC/TR 60909-2, Equation (16)):

<!-- PAGE_BREAK -->

$$
\underline{Z}_{(0)\mathrm{LSE}}^{\prime} = R_{\mathrm{L}}^{\prime} + 3\omega \frac{\mu_{0}}{8} + \mathrm{j}\omega \frac{\mu_{0}}{2\pi} \left[ \frac{1}{4} + 3\ln \frac{\delta}{\sqrt[3]{r_{\mathrm{L}} d^{2}}} \right] - \frac{\left(3\omega \dfrac{\mu_{0}}{8} + \mathrm{j}3\omega \dfrac{\mu_{0}}{2\pi} \ln \dfrac{\delta}{\sqrt[3]{r_{\mathrm{S}} d^{2}}}\right)^{2}}{R_{\mathrm{S}}^{\prime} + 3\omega \dfrac{\mu_{0}}{8} + \mathrm{j}3\omega \dfrac{\mu_{0}}{2\pi} \ln \dfrac{\delta}{\sqrt[3]{r_{\mathrm{S}} d^{2}}}} = (0{,}3856 + \mathrm{j}0{,}1483)\,\Omega/\mathrm{km}
$$

NOTE 2 The zero-sequence impedance $\underline{Z}_{(0)\mathrm{LS}}^{\prime} = 0{,}4141\,\Omega/\mathrm{km}$ in case of current flowing back through the sheaths differs only for about 0,2 % from $\underline{Z}_{(0)\mathrm{LSE}}^{\prime} = 0{,}4131\,\Omega/\mathrm{km}$.

## D.2.3 Short-circuit currents

From the network configuration and the data given in Figure D.1, the following short-circuit currents can be found for a line-to-earth short circuit in station B.

$$
\underline{I}_{\mathrm{k}1}^{\prime\prime} = 3\underline{I}_{(0)\mathrm{A}} + 3\underline{I}_{(0)\mathrm{B}}
$$

> **[Figura]**: Schematic diagram of a cable line between two stations A (left) and B (right), each represented by cross-hatched transformer/busbar symbols. Three single-core cables run horizontally between the stations, shown as dashed lines with current flow arrows. At station A, a zero-sequence current $3\underline{I}_{(0)\mathrm{A}}$ flows downward into earth through an equivalent earth impedance $\underline{Z}_{\mathrm{EA}}$. Along the cable sheath, a sheath current $I_{\mathrm{SA}}$ flows. At station B, the fault short-circuit current $\underline{I}_{\mathrm{k}1}^{\prime\prime}$ enters the fault point, with zero-sequence current $3\underline{I}_{(0)\mathrm{B}}$ flowing through earth impedance $\underline{Z}_{\mathrm{EB}}$. A return earth current $I_{\mathrm{E\delta A}}$ flows along the bottom through the equivalent earth penetration depth path back from B to A. The cable length is marked $\ell$ at the top. Labels "Equivalent earth penetration depth" annotate the earth return path at station B.

Network feeder QA: $\underline{Z}_{(1)\mathrm{QA}} = (0{,}442 + \mathrm{j}4{,}418)\,\Omega$; $\underline{Z}_{(0)\mathrm{QA}} = (1{,}768 + \mathrm{j}8{,}836)\,\Omega$

Network feeder QB: $\underline{Z}_{(1)\mathrm{QB}} = (1{,}350 + \mathrm{j}8{,}000)\,\Omega$; $\underline{Z}_{(0)\mathrm{QB}} = (4{,}050 + \mathrm{j}12{,}800)\,\Omega$

**Figure D.1 - Example for the calculation of the reduction factor and the current distribution in case of three single-core cables and a line-to-earth short circuit in station B**

<!-- PAGE_BREAK -->

![img-28.jpeg](img-28.jpeg)

**Figure D.2 - Positive-, negative- and zero-sequence system of the network in Figure D.1 with connections at the short-circuit location (station B)**

In case of a cable length $\ell = 5\,\mathrm{km}$ (for example), the line-to-earth short-circuit current at the short-circuit location in station B is found from Figure D.2 as:

$$
\underline{I}_{\mathrm{k1}}^{\prime\prime} = 3\underline{I}_{(0)} = \frac{\sqrt{3}\, c U_{\mathrm{n}}}{2\underline{Z}_{(1)} + \underline{Z}_{(0)}} = \frac{\sqrt{3} \cdot 1{,}1 \cdot 110\,\mathrm{kV}}{2(0{,}4339 + \mathrm{j}3{,}0947)\,\Omega + (1{,}9492 + \mathrm{j}5{,}4842)\,\Omega} = (4{,}0939 - \mathrm{j}16{,}9654)\,\mathrm{kA}
$$

where

$$
\underline{Z}_{(1)} = \underline{Z}_{(2)} = \frac{1}{\dfrac{1}{\underline{Z}_{(1)\mathrm{QA}} + \underline{Z}_{(1)\mathrm{LS}}^{\prime}\,\ell} + \dfrac{1}{\underline{Z}_{(1)\mathrm{QB}}}} = (0{,}4339 + \mathrm{j}3{,}0947)\,\Omega
$$

$$
\underline{Z}_{(0)} = \frac{1}{\dfrac{1}{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}_{(0)\mathrm{LSE}}^{\prime}\,\ell} + \dfrac{1}{\underline{Z}_{(0)\mathrm{QB}}}} = (1{,}9492 + \mathrm{j}5{,}4841)\,\Omega
$$

From this result the partial short-circuit currents $3\underline{I}_{(0)\mathrm{A}}$ and $3\underline{I}_{(0)\mathrm{B}}$ are found:

$$
3\underline{I}_{(0)\mathrm{A}} = \underline{I}_{\mathrm{k1}}^{\prime\prime} \frac{\underline{Z}_{(0)\mathrm{QB}}}{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}_{(0)\mathrm{QB}} + \underline{Z}_{(0)\mathrm{LSE}}^{\prime}\,\ell} = (2{,}5780 - \mathrm{j}9{,}5528)\,\mathrm{kA}
$$

$$
3\underline{I}_{(0)\mathrm{B}} = \underline{I}_{\mathrm{k1}}^{\prime\prime} \frac{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}_{(0)\mathrm{LSE}}^{\prime}\,\ell}{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}_{(0)\mathrm{QB}} + \underline{Z}_{(0)\mathrm{LSE}}^{\prime}\,\ell} = (1{,}5160 - \mathrm{j}7{,}4126)\,\mathrm{kA}
$$

## D.2.4 Reduction factor and current distribution

Reduction factor according to Equation (48) for a triangular configuration of the single-core cables:

<!-- PAGE_BREAK -->

$$
\underline{r}_{3} = \frac{R_{\mathrm{S}}^{\prime}}{R_{\mathrm{S}}^{\prime} + 3\omega\frac{\mu_{0}}{8} + \mathrm{j}3\omega\frac{\mu_{0}}{2\pi}\ln\frac{\delta}{\sqrt[3]{r_{\mathrm{S}}d^{2}}}} = 0{,}0572 - \mathrm{j}0{,}1945\,;
$$

$r_{3} = 0{,}2027$

Sum of the currents in the three sheaths according to Equation (49) with $\ell = 5\,\mathrm{km}$:

$$
\underline{I}_{\mathrm{SA}} = (1 - \underline{r}_{3})\,3\underline{I}_{(0)\mathrm{A}} = (1 - 0{,}0572 + \mathrm{j}0{,}1945)\cdot(2{,}5780 - \mathrm{j}9{,}5528)\,\mathrm{kA} = (4{,}2887 - \mathrm{j}8{,}5054)\,\mathrm{kA}\,;
$$

Current through earth according to Equation (50), with $\ell = 5\,\mathrm{km}$:

$$
\underline{I}_{\mathrm{E}\delta\mathrm{A}} = \underline{r}_{3}\,3\underline{I}_{(0)\mathrm{A}} = (0{,}0572 - \mathrm{j}0{,}1945)\cdot(2{,}5780 - \mathrm{j}9{,}5528)\,\mathrm{kA} = (-1{,}7108 - \mathrm{j}1{,}0474)\,\mathrm{kA}
$$

Figure D.3 shows the current distribution depending on the length, $\ell$, of the cables between the stations A and B.

> **[Figura]**: Line graph showing current magnitudes (in kA, vertical axis 0-20 kA) versus cable length $\ell$ (horizontal axis 0-10 km). Five curves are plotted: $\underline{I}''_{k1}$ (highest curve, starting near 19 kA and decreasing gradually to about 16 kA); $3\underline{I}_{(0)A}$ (starting near 11 kA, decreasing moderately); $\underline{I}_{SA}$ (close to and slightly below $3\underline{I}_{(0)A}$, nearly parallel); $3\underline{I}_{(0)B}$ (dashed, starting near 8 kA and decreasing); and $\underline{I}_{E\delta A}$ (lowest curve, starting near 0 and rising slightly to about 2-3 kA). The annotation at the bottom reads: Line-to-earth short circuit in B: $\underline{I}''_{k1} = 3\underline{I}_{(0)A} + 3\underline{I}_{(0)B}$; $3\underline{I}_{(0)A} = \underline{I}_{SA} + \underline{I}_{E\delta A}$. Reference: IEC 185/09.

**Figure D.3 - Current distribution for the network in Figure D.1, depending on the length, $\ell$, of the single-core cables between the stations A and B**

<!-- PAGE_BREAK -->

## D.3 Line-to-earth short circuit on one of the three single-core cables between the stations A and B

### D.3.1 Configuration and Data

The configuration is given in Figure D.4. The line-to-earth short circuit is fed from the stations A and B. Data are given in D.2.1 and Figure D.1. An earth connection at the short-circuit location is anticipated with $R_{\mathrm{EF}} \to \infty$ or $R_{\mathrm{EF}} = 5\,\Omega$ (see 8.3.2).

> **[Figura]**: Schematic diagram of three single-core cables of total length $\ell$ laid between stations A and B. Station A (left) is fed by network feeder QA and station B (right) by feeder QB. The zero-sequence current $3I_{(0)A}$ flows from QA into the cable system at A, and $3I_{(0)B}$ from QB at B. The fault point F lies between A and B, dividing the cable into segments $\ell_A$ (from A to F) and $\ell_B$ (from F to B). At the fault point, the short-circuit current $I''_{k1}$ flows through the fault resistance $R_{\mathrm{EF}}$ to earth. Screen currents $I_{SA}$ and $I_{SB}$ flow in the cable sheaths on either side of the fault. Earth return currents $I_{E\delta A}$ and $I_{E\delta B}$ flow through the equivalent earth penetration depth. Earth electrodes $Z_{EA}$ and $Z_{EB}$ are shown at stations A and B respectively. The figure is labelled IEC 186/09.

**Figure D.4 - Example for the calculation of the reduction factors $r_3$ and the current distribution in case of three single-core cables and a line-to-earth short circuit between the stations A and B**

Network feeder QA and QB as given in Figure D.1

### D.3.2 Short-circuit currents

Figure D.5 gives the positive-, the negative- and the zero-sequence system according to the configuration in Figure D.4.

> **[Figura]**: Sequence network diagram for the line-to-earth fault of Figure D.4, showing three horizontally stacked networks connected at the fault point F on the right side. The positive-sequence network (top, labelled 01) contains impedances $\underline{Z}_{(1)QA}$, $\underline{Z}'_{(1)LS}\ell_A$, and $\underline{Z}'_{(1)LS}\ell_B$, $\underline{Z}_{(1)QB}$ in series, with current $I_{(1)}$ flowing through F. The negative-sequence network (middle, labelled 02) has identical topology with the same impedance symbols, carrying current $I_{(2)}$. The zero-sequence network (bottom, labelled 00) contains $\underline{Z}_{(0)QA}$, $\underline{Z}'_{(0)LS(E)}\ell_A$, and $\underline{Z}'_{(0)LS(F)}\ell_B$, $\underline{Z}_{(0)QB}$ in series; the zero-sequence current splits at F into contributions $I_{(0)A}$ and $I_{(0)B}$. On the far right, all three networks are connected in series to the voltage source $cU_n/\sqrt{3}$ and the total fault current $\tfrac{1}{3}I''_{k1}$. The figure is labelled IEC 187/09.

**Figure D.5 - Positive-, negative- and zero-sequence system of the network in Figure D.4 with connections at the short-circuit location (anywhere between the stations A and B)**

<!-- PAGE_BREAK -->

## D.3.3 Current distribution in case of $R_{\mathrm{EF}} \to \infty$

In case of e.g. $\ell_{\mathrm{A}} = 5 \mathrm{~km}$ between station A and the short-circuit location, if the total length of the cable is $\ell = 10 \mathrm{~km}$ $(\ell = \ell_{\mathrm{A}} + \ell_{\mathrm{B}})$, the line-to-earth short-circuit current is found as:

$$
\underline{I}_{\mathrm{k}1}^{''} = 3\underline{I}_{(0)} = \frac{\sqrt{3}\, c\, U_{\mathrm{n}}}{2\underline{Z}_{(1)} + \underline{Z}_{(0)}} = \frac{\sqrt{3} \cdot 1{,}1 \cdot 110\,\mathrm{kV}}{2(0{,}4533 + \mathrm{j}3{,}1844)\,\Omega + (2{,}3471 + \mathrm{j}5{,}4225)\,\Omega} = (4{,}5573 - \mathrm{j}16{,}5163)\,\mathrm{kA}
$$

where

$$
\underline{Z}_{(1)} = \underline{Z}_{(2)} = \frac{1}{\dfrac{1}{\underline{Z}_{(1)\mathrm{QA}} + \underline{Z}'_{(1)\mathrm{LS}}\,\ell_{\mathrm{A}}} + \dfrac{1}{\underline{Z}_{(1)\mathrm{QB}} + \underline{Z}'_{(1)\mathrm{LS}}\,\ell_{\mathrm{B}}}} = (0{,}4532 + \mathrm{j}3{,}1843)\,\Omega
$$

$$
\underline{Z}_{(0)} = \frac{1}{\dfrac{1}{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}'_{(0)\mathrm{LS}}\,\ell_{\mathrm{A}}} + \dfrac{1}{\underline{Z}_{(0)\mathrm{QB}} + \underline{Z}'_{(0)\mathrm{LS}}\,\ell_{\mathrm{B}}}} = (2{,}3471 + \mathrm{j}5{,}4225)\,\Omega
$$

From this results the partial short-circuit currents $\underline{I}_{(0)\mathrm{A}}$ and $\underline{I}_{(0)\mathrm{B}}$ are found:

$$
\underline{I}_{(0)\mathrm{A}} = \frac{1}{3}\,\underline{I}_{k1}^{''}\,\frac{\underline{Z}_{(0)\mathrm{QB}} + \underline{Z}'_{(0)\mathrm{LS}}\,\ell_{\mathrm{B}}}{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}_{(0)\mathrm{QB}} + \underline{Z}'_{(0)\mathrm{LS}}\,\ell} = (0{,}8462 - \mathrm{j}\,3{,}2794)\,\mathrm{kA}
$$

$$
\underline{I}_{(0)\mathrm{B}} = \frac{1}{3}\,\underline{I}_{k1}^{''}\,\frac{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}'_{(0)\mathrm{LS}}\,\ell_{\mathrm{A}}}{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}_{(0)\mathrm{QB}} + \underline{Z}'_{(0)\mathrm{LS}}\,\ell} = (0{,}6729 - \mathrm{j}2{,}2260)\,\mathrm{kA}
$$

Currents in the sheaths according to Equations (51a) and (52a) with $\underline{r}_3 = 0{,}0572 - \mathrm{j}0{,}1945$ for the numerical example $\ell_{\mathrm{A}} = 5\,\mathrm{km}$:

$$
\underline{I}_{\mathrm{SA}} = (1 - \underline{r}_3)\,3\underline{I}_{(0)\mathrm{A}} + \underline{r}_3\,3\underline{I}_{(0)\mathrm{A}}\,\frac{\ell_{\mathrm{B}}}{\ell} + \underline{r}_3\,3\underline{I}_{(0)\mathrm{B}}\,\frac{\ell_{\mathrm{B}}}{\ell} = (2{,}8310 - \mathrm{j}9{,}697)\,\mathrm{kA};
$$

$$
I_{\mathrm{SA}} = 10{,}1022\,\mathrm{kA}
$$

$$
\underline{I}_{\mathrm{SB}} = (1 - \underline{r}_3)\,3\underline{I}_{(0)\mathrm{B}} + \underline{r}_3\,3\underline{I}_{(0)\mathrm{B}}\,\frac{\ell_{\mathrm{A}}}{\ell} + \underline{r}_3\,3\underline{I}_{(0)\mathrm{A}}\,\frac{\ell_{\mathrm{A}}}{\ell} = (1{,}7263 - \mathrm{j}6{,}8189)\,\mathrm{kA};
$$

$$
I_{\mathrm{SB}} = 7{,}0341\,\mathrm{kA}
$$

Currents through earth found with Equations (54a) and (55a) for the numerical example $\ell_{\mathrm{A}} = 5\,\mathrm{km}$:

$$
\underline{I}_{\mathrm{E}\delta\mathrm{A}} = \underline{r}_3\,3\underline{I}_{(0)\mathrm{A}}\,\frac{\ell_{\mathrm{A}}}{\ell} - \underline{r}_3\,3\underline{I}_{(0)\mathrm{B}}\,\frac{\ell_{\mathrm{B}}}{\ell} = (-0{,}2925 - \mathrm{j}0{,}1409)\,\mathrm{kA};
$$

<!-- PAGE_BREAK -->

$$
I_{E\delta A} = 0{,}3246 \text{ kA}
$$

$$
\underline{I}_{E\delta B} = \underline{r}_{3} 3\underline{I}_{(0)B} \frac{\ell_{B}}{\ell} - \underline{r}_{3} 3\underline{I}_{(0)A} \frac{\ell_{A}}{\ell} = (0{,}2925 + j0{,}1409) \text{ kA};
$$

$$
I_{E\delta B} = 0{,}3246 \text{ kA}
$$

The highest current through the sheath S1 can be found with Equations (51b) or (52b):

$$
\underline{I}_{S1Amax} = 3\underline{I}_{(0)A}(\ell_{A} = 0) + (2 + \underline{r}_{3})\underline{I}_{(0)B}(\ell_{A} = 0) = (2{,}3282 - j16{,}3454) \text{ kA};
$$

$$
I_{S1Amax} = 16{,}5104 \text{ kA}
$$

$$
\underline{I}_{S1Bmax} = 3\underline{I}_{(0)B}(\ell_{A} = \ell) + (2 + \underline{r}_{3})\underline{I}_{(0)A}(\ell_{A} = \ell) = (2{,}9183 - j13{,}2805) \text{ kA};
$$

$$
I_{S1Bmax} = 13{,}5973 \text{ kA}
$$

The highest current through the earth is found from Equations (54b) or (55b):

$$
\underline{I}_{E\delta Amax} = \underline{r}_{3} 3\underline{I}_{(0)A}(\ell_{A} = \ell) = (-1{,}4191 - j1{,}1557) \text{ kA};
$$

$$
I_{E\delta Amax} = 1{,}8302 \text{ kA}
$$

$$
\underline{I}_{E\delta Bmax} = \underline{r}_{3} 3\underline{I}_{(0)B}(\ell_{A} = 0) = (-0{,}9915 - j0{,}8810) \text{ kA};
$$

$$
I_{E\delta Bmax} = 1{,}3264 \text{ kA}
$$

Figure D.6 shows the current distribution depending on the length $\ell_{A}$ between the station A and the short-circuit location on the cable.

> **[Figura]**: Graph showing current magnitude (kA, vertical axis, 0-20 kA) versus $\ell_A$ (horizontal axis, 0-10 km) for multiple currents in the cable system. The red curve (topmost) represents $I''_{k1}$, remaining roughly flat near 18 kA. The curve labeled $I_{S1A}$ starts high near 16.5 kA at $\ell_A = 0$ (marked $I_{S1Amax}$) and decreases as $\ell_A$ increases. The curve $I_{S1B}$ starts low and rises to about 13.6 kA at $\ell_A = 10$ km (marked $I_{S1Bmax}$). Curves $I_{SA}$ and $I_{SB}$ show intermediate behavior, crossing near mid-length. Curves $3I_{(0)A}$ and $3I_{(0)B}$ (dash-dot lines) cross each other around $\ell_A = 5$ km. The curve $I_{E\delta A} = I_{E\delta B}$ remains nearly flat near the bottom of the graph at approximately 0.3 kA throughout the range of $\ell_A$.

![img-32.jpeg](img-32.jpeg)

**Figure D.6 - Current distribution for the cable in Figure D.4 depending on $\ell_A$, $R_{EF} \rightarrow \infty$**

<!-- PAGE_BREAK -->

## D.3.4 Current distribution in case of $R_{\mathrm{EF}} = 5\ \Omega$

In case of e.g. $\ell_{\mathrm{A}} = 5\ \mathrm{km}$ for the cable between station A and the short-circuit location F, if the total length of the cable is $\ell = 10\ \mathrm{km}$ ($\ell = \ell_{\mathrm{A}} + \ell_{\mathrm{B}}$), the line-to-earth short-circuit current is found as:

$$
\underline{I}''_{\mathrm{k1}} = 3\underline{I}_{(0)} = \frac{\sqrt{3}\,cU_{\mathrm{n}}}{2\underline{Z}_{(1)} + \underline{Z}_{(0)}} = \frac{\sqrt{3} \cdot 1{,}1 \cdot 110\ \mathrm{kV}}{2(0{,}4532 + \mathrm{j}3{,}1843)\ \Omega + (2{,}2925 + \mathrm{j}5{,}6134)\ \Omega} = (4{,}3588 - \mathrm{j}16{,}3269)\ \mathrm{kA}
$$

where

$$
\underline{Z}_{(1)} = \underline{Z}_{(2)} = \frac{1}{\dfrac{1}{\underline{Z}_{(1)\mathrm{QA}} + \underline{Z}'_{(1)\mathrm{LS}}\,\ell_{\mathrm{A}}} + \dfrac{1}{\underline{Z}_{(1)\mathrm{QB}} + \underline{Z}'_{(1)\mathrm{LS}}\,\ell_{\mathrm{B}}}} = (0{,}4532 + \mathrm{j}3{,}1843)\ \Omega
$$

$$
\underline{Z}_{(0)} = \frac{1}{\dfrac{1}{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}'_{(0)\mathrm{LSE}}\,\ell_{\mathrm{A}}} + \dfrac{1}{\underline{Z}_{(0)\mathrm{QB}} + \underline{Z}'_{(0)\mathrm{LSE}}\,\ell_{\mathrm{B}}}} = (2{,}2925 + \mathrm{j}5{,}6134)\ \Omega
$$

From this results the partial short-circuit currents $3\underline{I}_{(0)\mathrm{A}}$ and $3\underline{I}_{(0)\mathrm{B}}$ are found:

$$
3\underline{I}_{(0)\mathrm{A}} = \underline{I}''_{\mathrm{k1}} \frac{\underline{Z}_{(0)\mathrm{QB}} + \underline{Z}'_{(0)\mathrm{LSE}}\,\ell_{\mathrm{B}}}{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}_{(0)\mathrm{QB}} + \underline{Z}'_{(0)\mathrm{LSE}}\,\ell} = (2{,}3867 - \mathrm{j}9{,}6916)\ \mathrm{kA}
$$

$$
3\underline{I}_{(0)\mathrm{B}} = \underline{I}''_{\mathrm{k1}} \frac{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}'_{(0)\mathrm{LSE}}\,\ell_{\mathrm{A}}}{\underline{Z}_{(0)\mathrm{QA}} + \underline{Z}_{(0)\mathrm{QB}} + \underline{Z}'_{(0)\mathrm{LSE}}\,\ell} = (1{,}9721 - \mathrm{j}6{,}6354)\ \mathrm{kA}
$$

Total earth impedance of the sheath to earth with $R_{\mathrm{EF}} = 5\ \Omega$ (Equation (47)).

$$
\underline{Z}_{\mathrm{EStot}} = \frac{1}{\dfrac{1}{\underline{Z}'_{\mathrm{S}} \cdot 5\ \mathrm{km}} + \dfrac{1}{\underline{Z}'_{\mathrm{S}} \cdot 5\ \mathrm{km}} + \dfrac{1}{5\ \Omega}} = (1{,}1433 + \mathrm{j}1{,}0039)\ \Omega
$$

Currents in the sheaths according to Equations (51) and (52) with $\underline{r}_3 = 0{,}0573 - \mathrm{j}0{,}1945$ for the numerical example $\ell_{\mathrm{A}} = 5\ \mathrm{km}$:

$$
\underline{I}_{\mathrm{SA}} = (1 - \underline{r}_3)\,3\underline{I}_{(0)\mathrm{A}} + \underline{r}_3\,3\underline{I}_{(0)\mathrm{A}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}}\,\ell_{\mathrm{A}}} + \underline{r}_3\,3\underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}}\,\ell_{\mathrm{A}}} = (2{,}8279 - \mathrm{j}9{,}0665)\ \mathrm{kA}
$$

$$
\underline{I}_{\mathrm{SB}} = (1 - \underline{r}_3)\,3\underline{I}_{(0)\mathrm{B}} + \underline{r}_3\,3\underline{I}_{(0)\mathrm{B}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}}\,\ell_{\mathrm{B}}} + \underline{r}_3\,3\underline{I}_{(0)\mathrm{A}} \frac{\underline{Z}_{\mathrm{EStot}}}{\underline{Z}'_{\mathrm{S}}\,\ell_{\mathrm{B}}} = (1{,}8425 - \mathrm{j}6{,}2656)\ \mathrm{kA}
$$

Currents through earth found with Equations (54) and (55) for the numerical example $\ell_{\mathrm{A}} = 5\ \mathrm{km}$:

<!-- PAGE_BREAK -->

$$
\begin{array}{l}
\underline{I}_{\mathrm{E}\delta\mathrm{A}} = \underline{r}_3 3\underline{I}_{(0)\mathrm{A}} \dfrac{\underline{Z}_{\mathrm{Estot}}}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{B}}} + \underline{r}_3 3\underline{I}_{(0)\mathrm{A}} \dfrac{\underline{Z}_{\mathrm{Estot}}}{R_{\mathrm{EF}}} - \underline{r}_3 3\underline{I}_{(0)\mathrm{B}} \dfrac{\underline{Z}_{\mathrm{Estot}}}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{A}}} = (-0{,}4412 - \mathrm{j}0{,}6250)\ \mathrm{kA} \\[6pt]
\underline{I}_{\mathrm{E}\delta\mathrm{B}} = \underline{r}_3 3\underline{I}_{(0)\mathrm{B}} \dfrac{\underline{Z}_{\mathrm{Estot}}}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{A}}} + \underline{r}_3 3\underline{I}_{(0)\mathrm{B}} \dfrac{\underline{Z}_{\mathrm{Estot}}}{R_{\mathrm{FE}}} - \underline{r}_3 3\underline{I}_{(0)\mathrm{A}} \dfrac{\underline{Z}_{\mathrm{Estot}}}{\underline{Z}_{\mathrm{S}}^{\prime}\ell_{\mathrm{B}}} = (0{,}1296 - \mathrm{j}0{,}3697)\ \mathrm{kA} \\
\end{array}
$$

Highest currents through the sheath S1 as given in D.3.3.

The highest current through earth is found from Equation (54c) if the short-circuit current is fed from station A only with $3\underline{I}_{(0)\mathrm{A}}(\ell_{\mathrm{A}} = \ell) = (2{,}5146 - \mathrm{j}10{,}0276)\ \mathrm{kA}$:

$$
\underline{I}_{\mathrm{E}\delta\mathrm{A}\max} = \underline{r}_3 3\underline{I}_{(0)\mathrm{A}}(\ell_{\mathrm{A}} = \ell) = (-1{,}5287 - \mathrm{j}1{,}0621)\ \mathrm{kA}
$$

$$
I_{\mathrm{E}\delta\mathrm{A}\max} = 1{,}8614\ \mathrm{kA}
$$

If the short-circuit current is fed from both sides as in Figure D.4, a result $I_{\mathrm{E}\delta\mathrm{A}\max} = 1{,}7644\ \mathrm{kA}$ is found (see Figure D.7).

Figure D.7 shows the current distribution depending on the length $\ell_{\mathrm{A}}$ between the station A and the short-circuit location.

![img-33.jpeg](img-33.jpeg)

> **[Figura]**: Figure D.7 is a line graph with the horizontal axis representing $\ell_{\mathrm{A}}$ in km (ranging from 0 to 10 km) and the vertical axis representing current $I$ in kA (ranging from 0 to 20 kA). Six curves are plotted: (1) $I''_{k1}$ (red solid line) starts near 18 kA and decreases slightly to about 16 kA as $\ell_{\mathrm{A}}$ increases - this is the highest curve; (2) $3I_{(0)\mathrm{A}}$ (red dashed line) starts near 12 kA at $\ell_{\mathrm{A}}=0$ and decreases toward ~8 kA at $\ell_{\mathrm{A}}=10$ km; (3) $I_{\mathrm{SA}}$ (blue solid line) follows a similar decreasing trend just below $3I_{(0)\mathrm{A}}$, starting near 10 kA; (4) $3I_{(0)\mathrm{B}}$ (blue dashed line) starts near 6 kA and increases slightly toward ~8 kA; (5) $I_{\mathrm{SB}}$ (blue solid line) runs slightly below $3I_{(0)\mathrm{B}}$, starting near 6 kA; (6) $I_{\mathrm{E}\delta\mathrm{A}}$ (red curve near bottom) starts near 0 and rises to a maximum of approximately 1,76 kA, annotated on the graph as $I_{E\delta\mathrm{A}\max} = 1{,}76\ \mathrm{kA}$; (7) $I_{\mathrm{E}\delta\mathrm{B}}$ (blue curve near bottom) starts near 1 kA and decreases toward zero. The graph background has a green grid. The source reference is IEC 189/09.

**Figure D.7 - Current distribution for the cable in Figure D.4 depending on $\ell_{\mathrm{A}}$, $R_{\mathrm{EF}} = 5\ \Omega$**

<!-- PAGE_BREAK -->

can't provide any content for this page because the source drafts only contain metadata, watermarks, and error messages, which have been filtered out according to the rules.